    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 49 Thermostat,  !- Name
    Thermal Zone 49,         !- Zone or ZoneList Name
    Thermal Zone 49 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 78;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 49 Thermostat Schedule,  !- Name
    Thermal Zone 49 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 49 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 78,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 49,         !- Zone Name
    Thermal Zone 49 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 49 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 49 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 49,                 !- Zone Air Node Name
    Thermal Zone 49 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 49 Inlet Node List,  !- Name
    Node 179,                !- Node 1 Name
    Node 958;                !- Node 2 Name

  NodeList,
    Thermal Zone 49 Exhaust Node List,  !- Name
    Node 957;                !- Node 1 Name

  NodeList,
    Thermal Zone 49 Return Node List,  !- Name
    Node 180;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 181,                !- Air Inlet Node Name
    Node 179,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 9,  !- Name
    Node 179,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 9;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 45,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 45 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 45 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 44,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 44,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 44,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 44,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 65,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 953,                !- Water Inlet Node Name
    Node 954,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 45 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 45 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 65,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 955,                !- Water Inlet Node Name
    Node 956,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 45 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 958,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 45,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 957,                !- Air Inlet Node Name
    Node 958,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 45 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 45,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 65,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 65,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 45 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 45 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 45 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 45 Relief Air Node,  !- Relief Air Stream Node Name
    Node 957;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 45 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 49 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 9,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 45,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 49,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 49 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 49 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 5,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    15.24,                   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 25,              !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Thermal Zone 5,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 5,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 63,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 26,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 17,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 20,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 11,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 30,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 55,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 5 Thermostat,  !- Name
    Thermal Zone 5,          !- Zone or ZoneList Name
    Thermal Zone 5 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 17;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 5 Thermostat Schedule,  !- Name
    Thermal Zone 5 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 5 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 17,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 5,          !- Zone Name
    Thermal Zone 5 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 5 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 5 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    Thermal Zone 5 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 5 Inlet Node List,  !- Name
    Node 133,                !- Node 1 Name
    Node 886;                !- Node 2 Name

  NodeList,
    Thermal Zone 5 Exhaust Node List,  !- Name
    Node 885;                !- Node 1 Name

  NodeList,
    Thermal Zone 5 Return Node List,  !- Name
    Node 143;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 144,                !- Air Inlet Node Name
    Node 133,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 1,  !- Name
    Node 133,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 1;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 33,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 33 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 33 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 32,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 32,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 32,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 32,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 53,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 881,                !- Water Inlet Node Name
    Node 882,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 33 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 33 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 53,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 883,                !- Water Inlet Node Name
    Node 884,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 33 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 886,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 33,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 885,                !- Air Inlet Node Name
    Node 886,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 33 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 33,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 53,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 53,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 33 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 33 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 33 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 33 Relief Air Node,  !- Relief Air Stream Node Name
    Node 885;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 33 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 5 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 33,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 5,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 5 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 5 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 50,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    15.24,                   !- Y Origin {m}
    27.432,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 295,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 50,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 270,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 296,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 50,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 59,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 296,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 297,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 50,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 287,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 298,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 50,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 290,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 299,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 50,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 281,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 300,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 50,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 325,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 50 Thermostat,  !- Name
    Thermal Zone 50,         !- Zone or ZoneList Name
    Thermal Zone 50 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 79;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 50 Thermostat Schedule,  !- Name
    Thermal Zone 50 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 50 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 79,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 50,         !- Zone Name
    Thermal Zone 50 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 50 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 50 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 50,                 !- Zone Air Node Name
    Thermal Zone 50 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 50 Inlet Node List,  !- Name
    Node 182,                !- Node 1 Name
    Node 946;                !- Node 2 Name

  NodeList,
    Thermal Zone 50 Exhaust Node List,  !- Name
    Node 945;                !- Node 1 Name

  NodeList,
    Thermal Zone 50 Return Node List,  !- Name
    Node 183;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 184,                !- Air Inlet Node Name
    Node 182,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 10,  !- Name
    Node 182,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 10;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 43,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 43 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 43 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 42,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 42,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 42,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 42,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 63,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 941,                !- Water Inlet Node Name
    Node 942,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 43 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 43 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 63,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 943,                !- Water Inlet Node Name
    Node 944,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 43 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 946,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 43,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 945,                !- Air Inlet Node Name
    Node 946,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 43 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 43,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 63,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 63,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 43 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 43 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 43 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 43 Relief Air Node,  !- Relief Air Stream Node Name
    Node 945;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 43 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 50 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 10,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 43,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 50,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 50 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 50 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 51,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    0,                       !- Y Origin {m}
    30.48,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 301,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 51,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 276,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 302,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 51,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 77,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 302,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 303,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 51,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 309,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,-2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,-2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 304,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 51,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 322,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 305,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 51,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 315,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 306,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 51,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 331,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 51 Thermostat,  !- Name
    Thermal Zone 51,         !- Zone or ZoneList Name
    Thermal Zone 51 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 80;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 51 Thermostat Schedule,  !- Name
    Thermal Zone 51 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 51 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 80,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 51,         !- Zone Name
    Thermal Zone 51 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 51 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 51 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 51,                 !- Zone Air Node Name
    Thermal Zone 51 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 51 Inlet Node List,  !- Name
    Node 189,                !- Node 1 Name
    Node 940;                !- Node 2 Name

  NodeList,
    Thermal Zone 51 Exhaust Node List,  !- Name
    Node 939;                !- Node 1 Name

  NodeList,
    Thermal Zone 51 Return Node List,  !- Name
    Node 199;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 11,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 200,                !- Air Inlet Node Name
    Node 189,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 11,  !- Name
    Node 189,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 11;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 42,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 42 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 42 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 41,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 41,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 41,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 41,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 62,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 935,                !- Water Inlet Node Name
    Node 936,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 42 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 42 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 62,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 937,                !- Water Inlet Node Name
    Node 938,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 42 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 940,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 42,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 939,                !- Air Inlet Node Name
    Node 940,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 42 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 42,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 62,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 62,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 42 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 42 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 42 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 42 Relief Air Node,  !- Relief Air Stream Node Name
    Node 939;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 42 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 51 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 11,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 42,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 51,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 51 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 51 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone 51,         !- Zone 1 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 51 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone 52,         !- Zone 2 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone 52 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone 53,         !- Zone 3 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Thermal Zone 53 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone 54,         !- Zone 4 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Thermal Zone 54 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Thermal Zone 55,         !- Zone 5 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Thermal Zone 55 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

  Zone,
    Thermal Zone 52,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    30.48,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 307,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 52,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 282,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 308,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 52,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 323,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 309,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 52,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 303,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 310,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 52,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 22,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 310,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.572,4.5466,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.5466,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.6426,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.6426,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 311,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 52,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 329,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 312,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 52,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 337,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 52 Thermostat,  !- Name
    Thermal Zone 52,         !- Zone or ZoneList Name
    Thermal Zone 52 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 81;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 52 Thermostat Schedule,  !- Name
    Thermal Zone 52 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 52 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 81,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 52,         !- Zone Name
    Thermal Zone 52 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 52 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 52 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 52,                 !- Zone Air Node Name
    Thermal Zone 52 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 52 Inlet Node List,  !- Name
    Node 201,                !- Node 1 Name
    Node 916;                !- Node 2 Name

  NodeList,
    Thermal Zone 52 Exhaust Node List,  !- Name
    Node 915;                !- Node 1 Name

  NodeList,
    Thermal Zone 52 Return Node List,  !- Name
    Node 202;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 12,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 203,                !- Air Inlet Node Name
    Node 201,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 12,  !- Name
    Node 201,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 12;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 38,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 38 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 38 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 37,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 37,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 37,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 37,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 58,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 911,                !- Water Inlet Node Name
    Node 912,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 38 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 38 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 58,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 913,                !- Water Inlet Node Name
    Node 914,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 38 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 916,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 38,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 915,                !- Air Inlet Node Name
    Node 916,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 38 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 38,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 58,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 58,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 38 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 38 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 38 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 38 Relief Air Node,  !- Relief Air Stream Node Name
    Node 915;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 38 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 52 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 12,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 38,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 52,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 52 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 52 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 53,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    15.24,                   !- Y Origin {m}
    30.48,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 313,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 53,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 288,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 314,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 53,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 38,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 314,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-15.2146,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.2146,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.0254000000000012,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.0254000000000012,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 315,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 53,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 305,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.02093692033454e-15,-15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.02093692033454e-15,-15.24,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 316,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 53,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 321,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 317,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 53,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 327,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 318,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 53,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 343,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 53 Thermostat,  !- Name
    Thermal Zone 53,         !- Zone or ZoneList Name
    Thermal Zone 53 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 82;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 53 Thermostat Schedule,  !- Name
    Thermal Zone 53 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 53 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 82,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 53,         !- Zone Name
    Thermal Zone 53 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 53 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 53 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 53,                 !- Zone Air Node Name
    Thermal Zone 53 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 53 Inlet Node List,  !- Name
    Node 204,                !- Node 1 Name
    Node 910;                !- Node 2 Name

  NodeList,
    Thermal Zone 53 Exhaust Node List,  !- Name
    Node 909;                !- Node 1 Name

  NodeList,
    Thermal Zone 53 Return Node List,  !- Name
    Node 205;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 13,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 206,                !- Air Inlet Node Name
    Node 204,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 13,  !- Name
    Node 204,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 13;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 37,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 37 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 37 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 36,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 36,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 36,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 36,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 57,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 905,                !- Water Inlet Node Name
    Node 906,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 37 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 37 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 57,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 907,                !- Water Inlet Node Name
    Node 908,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 37 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 910,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 37,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 909,                !- Air Inlet Node Name
    Node 910,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 37 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 37,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 57,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 57,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 37 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 37 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 37 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 37 Relief Air Node,  !- Relief Air Stream Node Name
    Node 909;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 37 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 53 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 13,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 37,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 53,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 53 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 53 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 54,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    30.48,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 319,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 54,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 294,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 320,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 54,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 328,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 321,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 54,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 316,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 322,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 54,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 304,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 323,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 54,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 308,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 324,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 54,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 349,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 54 Thermostat,  !- Name
    Thermal Zone 54,         !- Zone or ZoneList Name
    Thermal Zone 54 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 83;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 54 Thermostat Schedule,  !- Name
    Thermal Zone 54 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 54 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 83,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 54,         !- Zone Name
    Thermal Zone 54 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 54 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 54 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 54,                 !- Zone Air Node Name
    Thermal Zone 54 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 54 Inlet Node List,  !- Name
    Node 207,                !- Node 1 Name
    Node 922;                !- Node 2 Name

  NodeList,
    Thermal Zone 54 Exhaust Node List,  !- Name
    Node 921;                !- Node 1 Name

  NodeList,
    Thermal Zone 54 Return Node List,  !- Name
    Node 208;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 14,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 209,                !- Air Inlet Node Name
    Node 207,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 14,  !- Name
    Node 207,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 14;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 39,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 39 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 39 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 38,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 38,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 38,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 38,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 59,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 917,                !- Water Inlet Node Name
    Node 918,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 39 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 39 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 59,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 919,                !- Water Inlet Node Name
    Node 920,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 39 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 922,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 39,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 921,                !- Air Inlet Node Name
    Node 922,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 39 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 39,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 59,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 59,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 39 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 39 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 39 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 39 Relief Air Node,  !- Relief Air Stream Node Name
    Node 921;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 39 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 54 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 14,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 39,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 54,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 54 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 54 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 55,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    15.24,                   !- Y Origin {m}
    30.48,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 325,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 55,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 300,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 326,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 55,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 19,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 326,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 327,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 55,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 317,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 328,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 55,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 320,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 329,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 55,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 311,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 330,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 55,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 355,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 55 Thermostat,  !- Name
    Thermal Zone 55,         !- Zone or ZoneList Name
    Thermal Zone 55 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 84;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 55 Thermostat Schedule,  !- Name
    Thermal Zone 55 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 55 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 84,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 55,         !- Zone Name
    Thermal Zone 55 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 55 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 55 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 55,                 !- Zone Air Node Name
    Thermal Zone 55 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 55 Inlet Node List,  !- Name
    Node 210,                !- Node 1 Name
    Node 904;                !- Node 2 Name

  NodeList,
    Thermal Zone 55 Exhaust Node List,  !- Name
    Node 903;                !- Node 1 Name

  NodeList,
    Thermal Zone 55 Return Node List,  !- Name
    Node 211;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 15,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 212,                !- Air Inlet Node Name
    Node 210,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 15,  !- Name
    Node 210,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 15;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 36,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 36 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 36 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 35,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 35,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 35,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 35,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 56,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 899,                !- Water Inlet Node Name
    Node 900,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 36 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 36 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 56,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 901,                !- Water Inlet Node Name
    Node 902,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 36 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 904,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 36,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 903,                !- Air Inlet Node Name
    Node 904,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 36 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 36,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 56,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 56,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 36 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 36 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 36 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 36 Relief Air Node,  !- Relief Air Stream Node Name
    Node 903;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 36 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 55 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 15,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 36,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 55,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 55 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 55 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 56,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    0,                       !- Y Origin {m}
    33.528,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 331,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 56,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 306,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 332,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 56,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 33,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 332,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 333,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 56,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 339,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,-2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,-2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 334,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 56,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 352,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 335,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 56,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 345,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 336,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 56,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 361,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 56 Thermostat,  !- Name
    Thermal Zone 56,         !- Zone or ZoneList Name
    Thermal Zone 56 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 85;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 56 Thermostat Schedule,  !- Name
    Thermal Zone 56 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 56 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 85,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 56,         !- Zone Name
    Thermal Zone 56 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 56 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 56 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 56,                 !- Zone Air Node Name
    Thermal Zone 56 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 56 Inlet Node List,  !- Name
    Node 217,                !- Node 1 Name
    Node 952;                !- Node 2 Name

  NodeList,
    Thermal Zone 56 Exhaust Node List,  !- Name
    Node 951;                !- Node 1 Name

  NodeList,
    Thermal Zone 56 Return Node List,  !- Name
    Node 227;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 16,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 228,                !- Air Inlet Node Name
    Node 217,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 16,  !- Name
    Node 217,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 16;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 44,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 44 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 44 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 43,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 43,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 43,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 43,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 64,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 947,                !- Water Inlet Node Name
    Node 948,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 44 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 44 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 64,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 949,                !- Water Inlet Node Name
    Node 950,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 44 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 952,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 44,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 951,                !- Air Inlet Node Name
    Node 952,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 44 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 44,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 64,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 64,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 44 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 44 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 44 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 44 Relief Air Node,  !- Relief Air Stream Node Name
    Node 951;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 44 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 56 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 16,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 44,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 56,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 56 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 56 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone 56,         !- Zone 1 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 56 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone 57,         !- Zone 2 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone 57 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone 58,         !- Zone 3 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Thermal Zone 58 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone 59,         !- Zone 4 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Thermal Zone 59 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Thermal Zone 60,         !- Zone 5 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Thermal Zone 60 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

  Zone,
    Thermal Zone 57,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    33.528,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 337,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 57,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 312,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 338,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 57,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 353,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 339,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 57,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 333,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 340,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 57,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 32,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 340,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.572,4.5466,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.5466,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.6426,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.6426,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 341,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 57,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 359,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 342,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 57,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 367,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 57 Thermostat,  !- Name
    Thermal Zone 57,         !- Zone or ZoneList Name
    Thermal Zone 57 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 86;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 57 Thermostat Schedule,  !- Name
    Thermal Zone 57 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 57 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 86,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 57,         !- Zone Name
    Thermal Zone 57 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 57 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 57 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 57,                 !- Zone Air Node Name
    Thermal Zone 57 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 57 Inlet Node List,  !- Name
    Node 229,                !- Node 1 Name
    Node 844;                !- Node 2 Name

  NodeList,
    Thermal Zone 57 Exhaust Node List,  !- Name
    Node 843;                !- Node 1 Name

  NodeList,
    Thermal Zone 57 Return Node List,  !- Name
    Node 230;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 17,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 231,                !- Air Inlet Node Name
    Node 229,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 17,  !- Name
    Node 229,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 17;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 26,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 26 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 26 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 25,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 25,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 25,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 25,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 46,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 839,                !- Water Inlet Node Name
    Node 840,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 26 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 26 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 46,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 841,                !- Water Inlet Node Name
    Node 842,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 26 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 844,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 26,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 843,                !- Air Inlet Node Name
    Node 844,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 26 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 26,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 46,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 46,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 26 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 26 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 26 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 26 Relief Air Node,  !- Relief Air Stream Node Name
    Node 843;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 26 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 57 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 17,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 26,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 57,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 57 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 57 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 58,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    15.24,                   !- Y Origin {m}
    33.528,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 343,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 58,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 318,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 344,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 58,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 53,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 344,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-15.2146,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.2146,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.0254000000000012,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.0254000000000012,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 345,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 58,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 335,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.02093692033454e-15,-15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.02093692033454e-15,-15.24,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 346,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 58,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 351,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 347,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 58,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 357,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 348,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 58,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 373,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 58 Thermostat,  !- Name
    Thermal Zone 58,         !- Zone or ZoneList Name
    Thermal Zone 58 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 87;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 58 Thermostat Schedule,  !- Name
    Thermal Zone 58 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 58 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 87,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 58,         !- Zone Name
    Thermal Zone 58 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 58 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 58 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 58,                 !- Zone Air Node Name
    Thermal Zone 58 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 58 Inlet Node List,  !- Name
    Node 232,                !- Node 1 Name
    Node 820;                !- Node 2 Name

  NodeList,
    Thermal Zone 58 Exhaust Node List,  !- Name
    Node 819;                !- Node 1 Name

  NodeList,
    Thermal Zone 58 Return Node List,  !- Name
    Node 233;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 18,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 234,                !- Air Inlet Node Name
    Node 232,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 18,  !- Name
    Node 232,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 18;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 22,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 22 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 22 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 21,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 21,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 21,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 21,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 42,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 815,                !- Water Inlet Node Name
    Node 816,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 22 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 22 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 42,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 817,                !- Water Inlet Node Name
    Node 818,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 22 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 820,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 22,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 819,                !- Air Inlet Node Name
    Node 820,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 22 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 22,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 42,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 42,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 22 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 22 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 22 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 22 Relief Air Node,  !- Relief Air Stream Node Name
    Node 819;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 22 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 58 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 18,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 22,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 58,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 58 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 58 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 59,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    33.528,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 349,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 59,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 324,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 350,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 59,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 358,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 351,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 59,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 346,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 352,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 59,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 334,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 353,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 59,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 338,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 354,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 59,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 379,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 59 Thermostat,  !- Name
    Thermal Zone 59,         !- Zone or ZoneList Name
    Thermal Zone 59 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 88;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 59 Thermostat Schedule,  !- Name
    Thermal Zone 59 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 59 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 88,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 59,         !- Zone Name
    Thermal Zone 59 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 59 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 59 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 59,                 !- Zone Air Node Name
    Thermal Zone 59 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 59 Inlet Node List,  !- Name
    Node 235,                !- Node 1 Name
    Node 892;                !- Node 2 Name

  NodeList,
    Thermal Zone 59 Exhaust Node List,  !- Name
    Node 891;                !- Node 1 Name

  NodeList,
    Thermal Zone 59 Return Node List,  !- Name
    Node 236;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 19,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 237,                !- Air Inlet Node Name
    Node 235,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 19,  !- Name
    Node 235,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 19;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 34,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 34 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 34 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 33,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 33,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 33,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 33,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 54,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 887,                !- Water Inlet Node Name
    Node 888,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 34 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 34 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 54,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 889,                !- Water Inlet Node Name
    Node 890,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 34 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 892,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 34,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 891,                !- Air Inlet Node Name
    Node 892,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 34 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 34,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 54,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 54,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 34 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 34 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 34 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 34 Relief Air Node,  !- Relief Air Stream Node Name
    Node 891;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 34 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 59 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 19,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 34,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 59,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 59 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 59 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 6,          !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    0,                       !- Y Origin {m}
    3.048,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 6,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 79,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 32,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 39,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,-2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,-2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 52,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 45,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 36,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 61,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 6 Thermostat,  !- Name
    Thermal Zone 6,          !- Zone or ZoneList Name
    Thermal Zone 6 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 18;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 6 Thermostat Schedule,  !- Name
    Thermal Zone 6 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 6 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 18,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 6,          !- Zone Name
    Thermal Zone 6 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 6 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 6 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    Thermal Zone 6 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 6 Inlet Node List,  !- Name
    Node 441,                !- Node 1 Name
    Node 1270;               !- Node 2 Name

  NodeList,
    Thermal Zone 6 Exhaust Node List,  !- Name
    Node 1269;               !- Node 1 Name

  NodeList,
    Thermal Zone 6 Return Node List,  !- Name
    Node 451;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 56,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 452,                !- Air Inlet Node Name
    Node 441,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 56,  !- Name
    Node 441,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 56;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 97,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 97 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 97 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 96,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 96,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 96,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 96,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 117,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 1265,               !- Water Inlet Node Name
    Node 1266,               !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 97 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 97 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 117,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 1267,               !- Water Inlet Node Name
    Node 1268,               !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 97 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 1270,               !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 97,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 1269,               !- Air Inlet Node Name
    Node 1270,               !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 97 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 97,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 117,  !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 117,  !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 97 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 97 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 97 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 97 Relief Air Node,  !- Relief Air Stream Node Name
    Node 1269;               !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 97 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 6 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 56,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 97,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 6,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 6 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 6 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 60,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    15.24,                   !- Y Origin {m}
    33.528,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 355,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 60,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 330,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 356,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 60,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 16,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 356,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 357,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 60,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 347,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 358,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 60,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 350,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 359,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 60,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 341,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 360,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 60,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 385,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 60 Thermostat,  !- Name
    Thermal Zone 60,         !- Zone or ZoneList Name
    Thermal Zone 60 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 89;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 60 Thermostat Schedule,  !- Name
    Thermal Zone 60 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 60 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 89,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 60,         !- Zone Name
    Thermal Zone 60 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 60 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 60 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 60,                 !- Zone Air Node Name
    Thermal Zone 60 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 60 Inlet Node List,  !- Name
    Node 238,                !- Node 1 Name
    Node 880;                !- Node 2 Name

  NodeList,
    Thermal Zone 60 Exhaust Node List,  !- Name
    Node 879;                !- Node 1 Name

  NodeList,
    Thermal Zone 60 Return Node List,  !- Name
    Node 239;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 20,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 240,                !- Air Inlet Node Name
    Node 238,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 20,  !- Name
    Node 238,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 20;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 32,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 32 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 32 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 31,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 31,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 31,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 31,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 52,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 875,                !- Water Inlet Node Name
    Node 876,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 32 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 32 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 52,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 877,                !- Water Inlet Node Name
    Node 878,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 32 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 880,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 32,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 879,                !- Air Inlet Node Name
    Node 880,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 32 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 32,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 52,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 52,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 32 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 32 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 32 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 32 Relief Air Node,  !- Relief Air Stream Node Name
    Node 879;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 32 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 60 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 20,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 32,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 60,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 60 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 60 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 61,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    0,                       !- Y Origin {m}
    36.576,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 361,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 61,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 336,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 362,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 61,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 15,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 362,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 363,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 61,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 369,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,-2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,-2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 364,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 61,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 382,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 365,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 61,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 375,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 366,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 61,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 391,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 61 Thermostat,  !- Name
    Thermal Zone 61,         !- Zone or ZoneList Name
    Thermal Zone 61 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 90;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 61 Thermostat Schedule,  !- Name
    Thermal Zone 61 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 61 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 90,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 61,         !- Zone Name
    Thermal Zone 61 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 61 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 61 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 61,                 !- Zone Air Node Name
    Thermal Zone 61 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 61 Inlet Node List,  !- Name
    Node 245,                !- Node 1 Name
    Node 1216;               !- Node 2 Name

  NodeList,
    Thermal Zone 61 Exhaust Node List,  !- Name
    Node 1215;               !- Node 1 Name

  NodeList,
    Thermal Zone 61 Return Node List,  !- Name
    Node 255;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 21,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 256,                !- Air Inlet Node Name
    Node 245,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 21,  !- Name
    Node 245,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 21;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 88,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 88 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 88 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 87,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 87,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 87,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 87,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 108,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 1211,               !- Water Inlet Node Name
    Node 1212,               !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 88 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 88 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 108,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 1213,               !- Water Inlet Node Name
    Node 1214,               !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 88 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 1216,               !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 88,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 1215,               !- Air Inlet Node Name
    Node 1216,               !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 88 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 88,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 108,  !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 108,  !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 88 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 88 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 88 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 88 Relief Air Node,  !- Relief Air Stream Node Name
    Node 1215;               !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 88 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 61 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 21,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 88,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 61,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 61 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 61 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone 61,         !- Zone 1 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 61 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone 62,         !- Zone 2 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone 62 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone 63,         !- Zone 3 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Thermal Zone 63 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone 64,         !- Zone 4 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Thermal Zone 64 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Thermal Zone 65,         !- Zone 5 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Thermal Zone 65 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

  Zone,
    Thermal Zone 62,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    36.576,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 367,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 62,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 342,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 368,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 62,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 383,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 369,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 62,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 363,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 370,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 62,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 21,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 370,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.572,4.5466,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.5466,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.6426,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.6426,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 371,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 62,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 389,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 372,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 62,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 397,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 62 Thermostat,  !- Name
    Thermal Zone 62,         !- Zone or ZoneList Name
    Thermal Zone 62 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 91;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 62 Thermostat Schedule,  !- Name
    Thermal Zone 62 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 62 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 91,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 62,         !- Zone Name
    Thermal Zone 62 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 62 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 62 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 62,                 !- Zone Air Node Name
    Thermal Zone 62 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 62 Inlet Node List,  !- Name
    Node 257,                !- Node 1 Name
    Node 874;                !- Node 2 Name

  NodeList,
    Thermal Zone 62 Exhaust Node List,  !- Name
    Node 873;                !- Node 1 Name

  NodeList,
    Thermal Zone 62 Return Node List,  !- Name
    Node 258;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 22,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 259,                !- Air Inlet Node Name
    Node 257,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 22,  !- Name
    Node 257,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 22;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 31,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 31 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 31 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 30,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 30,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 30,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 30,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 51,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 869,                !- Water Inlet Node Name
    Node 870,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 31 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 31 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 51,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 871,                !- Water Inlet Node Name
    Node 872,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 31 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 874,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 31,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 873,                !- Air Inlet Node Name
    Node 874,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 31 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 31,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 51,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 51,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 31 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 31 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 31 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 31 Relief Air Node,  !- Relief Air Stream Node Name
    Node 873;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 31 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 62 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 22,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 31,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 62,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 62 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 62 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 63,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    15.24,                   !- Y Origin {m}
    36.576,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 373,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 63,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 348,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 374,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 63,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 28,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 374,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-15.2146,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.2146,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.0254000000000012,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.0254000000000012,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 375,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 63,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 365,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.02093692033454e-15,-15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.02093692033454e-15,-15.24,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 376,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 63,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 381,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 377,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 63,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 387,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 378,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 63,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 403,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 63 Thermostat,  !- Name
    Thermal Zone 63,         !- Zone or ZoneList Name
    Thermal Zone 63 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 92;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 63 Thermostat Schedule,  !- Name
    Thermal Zone 63 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 63 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 92,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 63,         !- Zone Name
    Thermal Zone 63 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 63 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 63 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 63,                 !- Zone Air Node Name
    Thermal Zone 63 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 63 Inlet Node List,  !- Name
    Node 260,                !- Node 1 Name
    Node 862;                !- Node 2 Name

  NodeList,
    Thermal Zone 63 Exhaust Node List,  !- Name
    Node 861;                !- Node 1 Name

  NodeList,
    Thermal Zone 63 Return Node List,  !- Name
    Node 261;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 23,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 262,                !- Air Inlet Node Name
    Node 260,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 23,  !- Name
    Node 260,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 23;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 29,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 29 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 29 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 28,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 28,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 28,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 28,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 49,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 857,                !- Water Inlet Node Name
    Node 858,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 29 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 29 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 49,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 859,                !- Water Inlet Node Name
    Node 860,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 29 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 862,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 29,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 861,                !- Air Inlet Node Name
    Node 862,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 29 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 29,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 49,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 49,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 29 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 29 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 29 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 29 Relief Air Node,  !- Relief Air Stream Node Name
    Node 861;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 29 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 63 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 23,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 29,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 63,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 63 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 63 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 64,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    36.576,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 379,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 64,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 354,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 380,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 64,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 388,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 381,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 64,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 376,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 382,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 64,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 364,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 383,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 64,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 368,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 384,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 64,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 409,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 64 Thermostat,  !- Name
    Thermal Zone 64,         !- Zone or ZoneList Name
    Thermal Zone 64 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 93;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 64 Thermostat Schedule,  !- Name
    Thermal Zone 64 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 64 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 93,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 64,         !- Zone Name
    Thermal Zone 64 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 64 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 64 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 64,                 !- Zone Air Node Name
    Thermal Zone 64 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 64 Inlet Node List,  !- Name
    Node 263,                !- Node 1 Name
    Node 856;                !- Node 2 Name

  NodeList,
    Thermal Zone 64 Exhaust Node List,  !- Name
    Node 855;                !- Node 1 Name

  NodeList,
    Thermal Zone 64 Return Node List,  !- Name
    Node 264;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 24,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 265,                !- Air Inlet Node Name
    Node 263,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 24,  !- Name
    Node 263,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 24;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 28,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 28 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 28 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 27,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 27,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 27,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 27,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 48,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 851,                !- Water Inlet Node Name
    Node 852,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 28 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 28 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 48,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 853,                !- Water Inlet Node Name
    Node 854,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 28 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 856,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 28,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 855,                !- Air Inlet Node Name
    Node 856,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 28 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 28,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 48,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 48,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 28 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 28 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 28 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 28 Relief Air Node,  !- Relief Air Stream Node Name
    Node 855;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 28 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 64 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 24,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 28,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 64,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 64 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 64 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 65,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    15.24,                   !- Y Origin {m}
    36.576,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 385,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 65,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 360,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 386,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 65,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 60,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 386,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 387,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 65,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 377,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 388,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 65,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 380,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 389,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 65,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 371,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 390,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 65,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 415,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 65 Thermostat,  !- Name
    Thermal Zone 65,         !- Zone or ZoneList Name
    Thermal Zone 65 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 94;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 65 Thermostat Schedule,  !- Name
    Thermal Zone 65 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 65 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 94,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 65,         !- Zone Name
    Thermal Zone 65 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 65 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 65 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 65,                 !- Zone Air Node Name
    Thermal Zone 65 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 65 Inlet Node List,  !- Name
    Node 266,                !- Node 1 Name
    Node 850;                !- Node 2 Name

  NodeList,
    Thermal Zone 65 Exhaust Node List,  !- Name
    Node 849;                !- Node 1 Name

  NodeList,
    Thermal Zone 65 Return Node List,  !- Name
    Node 267;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 25,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 268,                !- Air Inlet Node Name
    Node 266,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 25,  !- Name
    Node 266,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 25;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 27,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 27 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 27 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 26,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 26,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 26,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 26,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 47,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 845,                !- Water Inlet Node Name
    Node 846,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 27 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 27 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 47,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 847,                !- Water Inlet Node Name
    Node 848,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 27 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 850,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 27,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 849,                !- Air Inlet Node Name
    Node 850,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 27 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 27,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 47,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 47,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 27 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 27 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 27 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 27 Relief Air Node,  !- Relief Air Stream Node Name
    Node 849;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 27 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 65 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 25,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 27,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 65,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 65 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 65 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 66,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    0,                       !- Y Origin {m}
    39.624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 391,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 66,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 366,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 392,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 66,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 14,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 392,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 393,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 66,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 399,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,-2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,-2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 394,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 66,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 412,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 395,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 66,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 405,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 396,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 66,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 421,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 66 Thermostat,  !- Name
    Thermal Zone 66,         !- Zone or ZoneList Name
    Thermal Zone 66 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 95;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 66 Thermostat Schedule,  !- Name
    Thermal Zone 66 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 66 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 95,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 66,         !- Zone Name
    Thermal Zone 66 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 66 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 66 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 66,                 !- Zone Air Node Name
    Thermal Zone 66 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 66 Inlet Node List,  !- Name
    Node 273,                !- Node 1 Name
    Node 838;                !- Node 2 Name

  NodeList,
    Thermal Zone 66 Exhaust Node List,  !- Name
    Node 837;                !- Node 1 Name

  NodeList,
    Thermal Zone 66 Return Node List,  !- Name
    Node 283;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 26,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 284,                !- Air Inlet Node Name
    Node 273,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 26,  !- Name
    Node 273,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 26;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 25,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 25 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 25 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 24,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 24,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 24,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 24,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 45,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 833,                !- Water Inlet Node Name
    Node 834,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 25 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 25 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 45,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 835,                !- Water Inlet Node Name
    Node 836,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 25 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 838,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 25,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 837,                !- Air Inlet Node Name
    Node 838,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 25 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 25,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 45,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 45,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 25 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 25 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 25 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 25 Relief Air Node,  !- Relief Air Stream Node Name
    Node 837;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 25 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 66 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 26,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 25,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 66,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 66 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 66 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone 66,         !- Zone 1 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 66 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone 67,         !- Zone 2 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone 67 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone 68,         !- Zone 3 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Thermal Zone 68 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone 69,         !- Zone 4 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Thermal Zone 69 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Thermal Zone 70,         !- Zone 5 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Thermal Zone 70 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

  Zone,
    Thermal Zone 67,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    39.624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 397,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 67,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 372,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 398,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 67,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 413,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 399,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 67,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 393,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 400,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 67,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 76,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 400,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.572,4.5466,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.5466,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.6426,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.6426,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 401,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 67,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 419,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 402,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 67,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 427,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 67 Thermostat,  !- Name
    Thermal Zone 67,         !- Zone or ZoneList Name
    Thermal Zone 67 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 96;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 67 Thermostat Schedule,  !- Name
    Thermal Zone 67 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 67 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 96,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 67,         !- Zone Name
    Thermal Zone 67 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 67 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 67 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 67,                 !- Zone Air Node Name
    Thermal Zone 67 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 67 Inlet Node List,  !- Name
    Node 285,                !- Node 1 Name
    Node 1234;               !- Node 2 Name

  NodeList,
    Thermal Zone 67 Exhaust Node List,  !- Name
    Node 1233;               !- Node 1 Name

  NodeList,
    Thermal Zone 67 Return Node List,  !- Name
    Node 286;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 27,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 287,                !- Air Inlet Node Name
    Node 285,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 27,  !- Name
    Node 285,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 27;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 91,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 91 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 91 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 90,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 90,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 90,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 90,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 111,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 1229,               !- Water Inlet Node Name
    Node 1230,               !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 91 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 91 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 111,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 1231,               !- Water Inlet Node Name
    Node 1232,               !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 91 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 1234,               !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 91,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 1233,               !- Air Inlet Node Name
    Node 1234,               !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 91 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 91,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 111,  !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 111,  !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 91 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 91 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 91 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 91 Relief Air Node,  !- Relief Air Stream Node Name
    Node 1233;               !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 91 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 67 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 27,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 91,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 67,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 67 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 67 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 68,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    15.24,                   !- Y Origin {m}
    39.624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 403,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 68,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 378,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 404,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 68,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 404,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-15.2146,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.2146,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.0254000000000012,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.0254000000000012,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 405,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 68,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 395,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.02093692033454e-15,-15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.02093692033454e-15,-15.24,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 406,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 68,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 411,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 407,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 68,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 417,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 408,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 68,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 433,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 68 Thermostat,  !- Name
    Thermal Zone 68,         !- Zone or ZoneList Name
    Thermal Zone 68 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 97;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 68 Thermostat Schedule,  !- Name
    Thermal Zone 68 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 68 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 97,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 68,         !- Zone Name
    Thermal Zone 68 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 68 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 68 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 68,                 !- Zone Air Node Name
    Thermal Zone 68 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 68 Inlet Node List,  !- Name
    Node 288,                !- Node 1 Name
    Node 832;                !- Node 2 Name

  NodeList,
    Thermal Zone 68 Exhaust Node List,  !- Name
    Node 831;                !- Node 1 Name

  NodeList,
    Thermal Zone 68 Return Node List,  !- Name
    Node 289;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 28,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 290,                !- Air Inlet Node Name
    Node 288,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 28,  !- Name
    Node 288,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 28;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 24,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 24 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 24 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 23,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 23,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 23,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 23,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 44,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 827,                !- Water Inlet Node Name
    Node 828,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 24 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 24 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 44,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 829,                !- Water Inlet Node Name
    Node 830,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 24 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 832,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 24,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 831,                !- Air Inlet Node Name
    Node 832,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 24 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 24,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 44,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 44,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 24 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 24 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 24 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 24 Relief Air Node,  !- Relief Air Stream Node Name
    Node 831;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 24 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 68 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 28,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 24,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 68,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 68 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 68 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 69,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    39.624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 409,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 69,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 384,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 410,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 69,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 418,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 411,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 69,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 406,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 412,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 69,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 394,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 413,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 69,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 398,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 414,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 69,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 439,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 69 Thermostat,  !- Name
    Thermal Zone 69,         !- Zone or ZoneList Name
    Thermal Zone 69 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 98;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 69 Thermostat Schedule,  !- Name
    Thermal Zone 69 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 69 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 98,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 69,         !- Zone Name
    Thermal Zone 69 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 69 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 69 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 69,                 !- Zone Air Node Name
    Thermal Zone 69 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 69 Inlet Node List,  !- Name
    Node 291,                !- Node 1 Name
    Node 934;                !- Node 2 Name

  NodeList,
    Thermal Zone 69 Exhaust Node List,  !- Name
    Node 933;                !- Node 1 Name

  NodeList,
    Thermal Zone 69 Return Node List,  !- Name
    Node 292;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 29,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 293,                !- Air Inlet Node Name
    Node 291,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 29,  !- Name
    Node 291,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 29;  !- Air Terminal Name

  Fan:OnOff,
    Fan On Off 41,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    286.187258297872,        !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone HVAC Four Pipe Fan Coil 41 Mixed Air Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 41 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 40,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 40,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 40,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 40,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 61,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 929,                !- Water Inlet Node Name
    Node 930,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 41 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Four Pipe Fan Coil 41 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Coil Heating Water 61,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 931,                !- Water Inlet Node Name
    Node 932,                !- Water Outlet Node Name
    Zone HVAC Four Pipe Fan Coil 41 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 934,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    Zone HVAC Four Pipe Fan Coil 41,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 933,                !- Air Inlet Node Name
    Node 934,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone HVAC Four Pipe Fan Coil 41 OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 41,           !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 61,   !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Coil Heating Water 61,   !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

  OutdoorAir:Mixer,
    Zone HVAC Four Pipe Fan Coil 41 OA Mixer,  !- Name
    Zone HVAC Four Pipe Fan Coil 41 Mixed Air Node,  !- Mixed Air Node Name
    Zone HVAC Four Pipe Fan Coil 41 OA Node,  !- Outdoor Air Stream Node Name
    Zone HVAC Four Pipe Fan Coil 41 Relief Air Node,  !- Relief Air Stream Node Name
    Node 933;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone HVAC Four Pipe Fan Coil 41 OA Node;  !- Node or NodeList Name 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 69 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 29,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone HVAC Four Pipe Fan Coil 41,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction
    ;                        !- Zone Equipment 2 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 69,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 69 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 69 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 7,          !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    3.048,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 37,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 7,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
