    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 12,  !- Component 1 Name
    Node 437,                !- Component 1 Inlet Node Name
    Node 450,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 12,   !- Component 2 Name
    Node 450,                !- Component 2 Inlet Node Name
    Node 447,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 12,   !- Component 3 Name
    Node 447,                !- Component 3 Inlet Node Name
    Node 444,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 12,  !- Component 4 Name
    Node 444,                !- Component 4 Inlet Node Name
    Node 438;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 12,  !- Name
    Air Loop HVAC Outdoor Air System 12 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 12 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 12 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 12 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 12;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 12,  !- Name
    Node 443,                !- Relief Air Outlet Node Name
    Node 437,                !- Return Air Node Name
    Node 450,                !- Mixed Air Node Name
    Node 442,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    Always On Discrete,      !- Minimum Fraction of Outdoor Air Schedule Name
    Always On Discrete,      !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 12,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 12 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 12 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 12 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 442;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 12 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 12 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 12 Outdoor Air Mixer,  !- Name
    Node 450,                !- Mixed Air Node Name
    Node 442,                !- Outdoor Air Stream Node Name
    Node 443,                !- Relief Air Stream Node Name
    Node 437;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 450 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 438,                !- Reference Setpoint Node Name
    Node 444,                !- Fan Inlet Node Name
    Node 438,                !- Fan Outlet Node Name
    Node 450;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 12,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 448,                !- Water Inlet Node Name
    Node 449,                !- Water Outlet Node Name
    Node 450,                !- Air Inlet Node Name
    Node 447,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 447 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 438,                !- Reference Setpoint Node Name
    Node 444,                !- Fan Inlet Node Name
    Node 438,                !- Fan Outlet Node Name
    Node 447;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 12,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 445,                !- Water Inlet Node Name
    Node 446,                !- Water Outlet Node Name
    Node 447,                !- Air Inlet Node Name
    Node 444,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 444 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 438,                !- Reference Setpoint Node Name
    Node 444,                !- Fan Inlet Node Name
    Node 438,                !- Fan Outlet Node Name
    Node 444;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Fan Constant Volume 12,  !- Name
    AEDG Office Ventilation Schedule,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 444,                !- Air Inlet Node Name
    Node 438;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 14,  !- Name
    Temperature,             !- Control Variable
    AEDG DOAS Temperature Setpoint Schedule,  !- Schedule Name
    Node 438;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    DOAS Building Story 2 Node 439 Supply Path,  !- Name
    Node 439,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 12;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 12,  !- Name
    Node 439,                !- Inlet Node Name
    Node 452,                !- Outlet 1 Node Name
    Node 455,                !- Outlet 2 Node Name
    Node 458,                !- Outlet 3 Node Name
    Node 461,                !- Outlet 4 Node Name
    Node 464;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    DOAS Building Story 2 Return Path,  !- Name
    Node 440,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 12;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 12,  !- Name
    Node 440,                !- Outlet Node Name
    Node 451,                !- Inlet 1 Node Name
    Node 454,                !- Inlet 2 Node Name
    Node 457,                !- Inlet 3 Node Name
    Node 460,                !- Inlet 4 Node Name
    Node 463;                !- Inlet 5 Node Name

  AirLoopHVAC,
    DOAS Building Story 20,  !- Name
    DOAS Building Story 20 Controllers,  !- Controller List Name
    DOAS Building Story 20Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    DOAS Building Story 20 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 465,                !- Supply Side Inlet Node Name
    Node 468,                !- Demand Side Outlet Node Name
    DOAS Building Story 20 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    DOAS Building Story 20 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    DOAS Building Story 20 Supply Outlet Nodes,  !- Name
    Node 466;                !- Node 1 Name

  NodeList,
    DOAS Building Story 20 Demand Inlet Nodes,  !- Name
    Node 467;                !- Node 1 Name

  Sizing:System,
    DOAS Building Story 20,  !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    VentilationRateProcedure,!- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    DOAS Building Story 20 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 26,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 25;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 26,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 475,                !- Sensor Node Name
    Node 476,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 25,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 472,                !- Sensor Node Name
    Node 473,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    DOAS Building Story 20Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS Building Story 20 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    DOAS Building Story 20 Availability Manager,  !- Name
    AEDG Office Ventilation Schedule;  !- Schedule Name

  BranchList,
    DOAS Building Story 20 Supply Branches,  !- Name
    DOAS Building Story 20 Main Branch;  !- Branch 1 Name

  Branch,
    DOAS Building Story 20 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 13,  !- Component 1 Name
    Node 465,                !- Component 1 Inlet Node Name
    Node 478,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 13,   !- Component 2 Name
    Node 478,                !- Component 2 Inlet Node Name
    Node 475,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 13,   !- Component 3 Name
    Node 475,                !- Component 3 Inlet Node Name
    Node 472,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 13,  !- Component 4 Name
    Node 472,                !- Component 4 Inlet Node Name
    Node 466;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 13,  !- Name
    Air Loop HVAC Outdoor Air System 13 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 13 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 13 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 13 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 13;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 13,  !- Name
    Node 471,                !- Relief Air Outlet Node Name
    Node 465,                !- Return Air Node Name
    Node 478,                !- Mixed Air Node Name
    Node 470,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    Always On Discrete,      !- Minimum Fraction of Outdoor Air Schedule Name
    Always On Discrete,      !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 13,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 13 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 13 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 13 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 470;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 13 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 13 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 13 Outdoor Air Mixer,  !- Name
    Node 478,                !- Mixed Air Node Name
    Node 470,                !- Outdoor Air Stream Node Name
    Node 471,                !- Relief Air Stream Node Name
    Node 465;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 478 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 466,                !- Reference Setpoint Node Name
    Node 472,                !- Fan Inlet Node Name
    Node 466,                !- Fan Outlet Node Name
    Node 478;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 13,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 476,                !- Water Inlet Node Name
    Node 477,                !- Water Outlet Node Name
    Node 478,                !- Air Inlet Node Name
    Node 475,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 475 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 466,                !- Reference Setpoint Node Name
    Node 472,                !- Fan Inlet Node Name
    Node 466,                !- Fan Outlet Node Name
    Node 475;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 13,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 473,                !- Water Inlet Node Name
    Node 474,                !- Water Outlet Node Name
    Node 475,                !- Air Inlet Node Name
    Node 472,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 472 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 466,                !- Reference Setpoint Node Name
    Node 472,                !- Fan Inlet Node Name
    Node 466,                !- Fan Outlet Node Name
    Node 472;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Fan Constant Volume 13,  !- Name
    AEDG Office Ventilation Schedule,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 472,                !- Air Inlet Node Name
    Node 466;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 15,  !- Name
    Temperature,             !- Control Variable
    AEDG DOAS Temperature Setpoint Schedule,  !- Schedule Name
    Node 466;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    DOAS Building Story 20 Node 467 Supply Path,  !- Name
    Node 467,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 13;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 13,  !- Name
    Node 467,                !- Inlet Node Name
    Node 480,                !- Outlet 1 Node Name
    Node 483,                !- Outlet 2 Node Name
    Node 486,                !- Outlet 3 Node Name
    Node 489,                !- Outlet 4 Node Name
    Node 492;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    DOAS Building Story 20 Return Path,  !- Name
    Node 468,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 13;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 13,  !- Name
    Node 468,                !- Outlet Node Name
    Node 479,                !- Inlet 1 Node Name
    Node 482,                !- Inlet 2 Node Name
    Node 485,                !- Inlet 3 Node Name
    Node 488,                !- Inlet 4 Node Name
    Node 491;                !- Inlet 5 Node Name

  AirLoopHVAC,
    DOAS Building Story 3,   !- Name
    DOAS Building Story 3 Controllers,  !- Controller List Name
    DOAS Building Story 3Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    DOAS Building Story 3 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 493,                !- Supply Side Inlet Node Name
    Node 496,                !- Demand Side Outlet Node Name
    DOAS Building Story 3 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    DOAS Building Story 3 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    DOAS Building Story 3 Supply Outlet Nodes,  !- Name
    Node 494;                !- Node 1 Name

  NodeList,
    DOAS Building Story 3 Demand Inlet Nodes,  !- Name
    Node 495;                !- Node 1 Name

  Sizing:System,
    DOAS Building Story 3,   !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    VentilationRateProcedure,!- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    DOAS Building Story 3 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 28,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 27;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 28,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 503,                !- Sensor Node Name
    Node 504,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 27,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 500,                !- Sensor Node Name
    Node 501,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    DOAS Building Story 3Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS Building Story 3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    DOAS Building Story 3 Availability Manager,  !- Name
    AEDG Office Ventilation Schedule;  !- Schedule Name

  BranchList,
    DOAS Building Story 3 Supply Branches,  !- Name
    DOAS Building Story 3 Main Branch;  !- Branch 1 Name

  Branch,
    DOAS Building Story 3 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 14,  !- Component 1 Name
    Node 493,                !- Component 1 Inlet Node Name
    Node 506,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 14,   !- Component 2 Name
    Node 506,                !- Component 2 Inlet Node Name
    Node 503,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 14,   !- Component 3 Name
    Node 503,                !- Component 3 Inlet Node Name
    Node 500,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 14,  !- Component 4 Name
    Node 500,                !- Component 4 Inlet Node Name
    Node 494;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 14,  !- Name
    Air Loop HVAC Outdoor Air System 14 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 14 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 14 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 14 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 14;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 14,  !- Name
    Node 499,                !- Relief Air Outlet Node Name
    Node 493,                !- Return Air Node Name
    Node 506,                !- Mixed Air Node Name
    Node 498,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    Always On Discrete,      !- Minimum Fraction of Outdoor Air Schedule Name
    Always On Discrete,      !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 14,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 14 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 14 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 14 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 498;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 14 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 14 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 14 Outdoor Air Mixer,  !- Name
    Node 506,                !- Mixed Air Node Name
    Node 498,                !- Outdoor Air Stream Node Name
    Node 499,                !- Relief Air Stream Node Name
    Node 493;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 506 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 494,                !- Reference Setpoint Node Name
    Node 500,                !- Fan Inlet Node Name
    Node 494,                !- Fan Outlet Node Name
    Node 506;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 14,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 504,                !- Water Inlet Node Name
    Node 505,                !- Water Outlet Node Name
    Node 506,                !- Air Inlet Node Name
    Node 503,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 503 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 494,                !- Reference Setpoint Node Name
    Node 500,                !- Fan Inlet Node Name
    Node 494,                !- Fan Outlet Node Name
    Node 503;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 14,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 501,                !- Water Inlet Node Name
    Node 502,                !- Water Outlet Node Name
    Node 503,                !- Air Inlet Node Name
    Node 500,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 500 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 494,                !- Reference Setpoint Node Name
    Node 500,                !- Fan Inlet Node Name
    Node 494,                !- Fan Outlet Node Name
    Node 500;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Fan Constant Volume 14,  !- Name
    AEDG Office Ventilation Schedule,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 500,                !- Air Inlet Node Name
    Node 494;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 16,  !- Name
    Temperature,             !- Control Variable
    AEDG DOAS Temperature Setpoint Schedule,  !- Schedule Name
    Node 494;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    DOAS Building Story 3 Node 495 Supply Path,  !- Name
    Node 495,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 14;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 14,  !- Name
    Node 495,                !- Inlet Node Name
    Node 508,                !- Outlet 1 Node Name
    Node 511,                !- Outlet 2 Node Name
    Node 514,                !- Outlet 3 Node Name
    Node 517,                !- Outlet 4 Node Name
    Node 520;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    DOAS Building Story 3 Return Path,  !- Name
    Node 496,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 14;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 14,  !- Name
    Node 496,                !- Outlet Node Name
    Node 507,                !- Inlet 1 Node Name
    Node 510,                !- Inlet 2 Node Name
    Node 513,                !- Inlet 3 Node Name
    Node 516,                !- Inlet 4 Node Name
    Node 519;                !- Inlet 5 Node Name

  AirLoopHVAC,
    DOAS Building Story 4,   !- Name
    DOAS Building Story 4 Controllers,  !- Controller List Name
    DOAS Building Story 4Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    DOAS Building Story 4 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 521,                !- Supply Side Inlet Node Name
    Node 524,                !- Demand Side Outlet Node Name
    DOAS Building Story 4 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    DOAS Building Story 4 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    DOAS Building Story 4 Supply Outlet Nodes,  !- Name
    Node 522;                !- Node 1 Name

  NodeList,
    DOAS Building Story 4 Demand Inlet Nodes,  !- Name
    Node 523;                !- Node 1 Name

  Sizing:System,
    DOAS Building Story 4,   !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    VentilationRateProcedure,!- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    DOAS Building Story 4 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 30,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 29;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 30,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 531,                !- Sensor Node Name
    Node 532,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 29,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 528,                !- Sensor Node Name
    Node 529,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    DOAS Building Story 4Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS Building Story 4 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    DOAS Building Story 4 Availability Manager,  !- Name
    AEDG Office Ventilation Schedule;  !- Schedule Name

  BranchList,
    DOAS Building Story 4 Supply Branches,  !- Name
    DOAS Building Story 4 Main Branch;  !- Branch 1 Name

  Branch,
    DOAS Building Story 4 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 15,  !- Component 1 Name
    Node 521,                !- Component 1 Inlet Node Name
    Node 534,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 15,   !- Component 2 Name
    Node 534,                !- Component 2 Inlet Node Name
    Node 531,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 15,   !- Component 3 Name
    Node 531,                !- Component 3 Inlet Node Name
    Node 528,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 15,  !- Component 4 Name
    Node 528,                !- Component 4 Inlet Node Name
    Node 522;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 15,  !- Name
    Air Loop HVAC Outdoor Air System 15 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 15 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 15 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 15 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 15;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 15,  !- Name
    Node 527,                !- Relief Air Outlet Node Name
    Node 521,                !- Return Air Node Name
    Node 534,                !- Mixed Air Node Name
    Node 526,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    Always On Discrete,      !- Minimum Fraction of Outdoor Air Schedule Name
    Always On Discrete,      !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 15,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 15 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 15 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 15 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 526;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 15 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 15 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 15 Outdoor Air Mixer,  !- Name
    Node 534,                !- Mixed Air Node Name
    Node 526,                !- Outdoor Air Stream Node Name
    Node 527,                !- Relief Air Stream Node Name
    Node 521;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 534 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 522,                !- Reference Setpoint Node Name
    Node 528,                !- Fan Inlet Node Name
    Node 522,                !- Fan Outlet Node Name
    Node 534;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 15,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 532,                !- Water Inlet Node Name
    Node 533,                !- Water Outlet Node Name
    Node 534,                !- Air Inlet Node Name
    Node 531,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 531 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 522,                !- Reference Setpoint Node Name
    Node 528,                !- Fan Inlet Node Name
    Node 522,                !- Fan Outlet Node Name
    Node 531;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 15,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 529,                !- Water Inlet Node Name
    Node 530,                !- Water Outlet Node Name
    Node 531,                !- Air Inlet Node Name
    Node 528,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 528 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 522,                !- Reference Setpoint Node Name
    Node 528,                !- Fan Inlet Node Name
    Node 522,                !- Fan Outlet Node Name
    Node 528;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Fan Constant Volume 15,  !- Name
    AEDG Office Ventilation Schedule,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 528,                !- Air Inlet Node Name
    Node 522;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 17,  !- Name
    Temperature,             !- Control Variable
    AEDG DOAS Temperature Setpoint Schedule,  !- Schedule Name
    Node 522;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    DOAS Building Story 4 Node 523 Supply Path,  !- Name
    Node 523,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 15;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 15,  !- Name
    Node 523,                !- Inlet Node Name
    Node 536,                !- Outlet 1 Node Name
    Node 539,                !- Outlet 2 Node Name
    Node 542,                !- Outlet 3 Node Name
    Node 545,                !- Outlet 4 Node Name
    Node 548;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    DOAS Building Story 4 Return Path,  !- Name
    Node 524,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 15;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 15,  !- Name
    Node 524,                !- Outlet Node Name
    Node 535,                !- Inlet 1 Node Name
    Node 538,                !- Inlet 2 Node Name
    Node 541,                !- Inlet 3 Node Name
    Node 544,                !- Inlet 4 Node Name
    Node 547;                !- Inlet 5 Node Name

  AirLoopHVAC,
    DOAS Building Story 5,   !- Name
    DOAS Building Story 5 Controllers,  !- Controller List Name
    DOAS Building Story 5Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    DOAS Building Story 5 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 549,                !- Supply Side Inlet Node Name
    Node 552,                !- Demand Side Outlet Node Name
    DOAS Building Story 5 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    DOAS Building Story 5 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    DOAS Building Story 5 Supply Outlet Nodes,  !- Name
    Node 550;                !- Node 1 Name

  NodeList,
    DOAS Building Story 5 Demand Inlet Nodes,  !- Name
    Node 551;                !- Node 1 Name

  Sizing:System,
    DOAS Building Story 5,   !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    VentilationRateProcedure,!- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    DOAS Building Story 5 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 32,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 31;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 32,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 559,                !- Sensor Node Name
    Node 560,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 31,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 556,                !- Sensor Node Name
    Node 557,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    DOAS Building Story 5Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS Building Story 5 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    DOAS Building Story 5 Availability Manager,  !- Name
    AEDG Office Ventilation Schedule;  !- Schedule Name

  BranchList,
    DOAS Building Story 5 Supply Branches,  !- Name
    DOAS Building Story 5 Main Branch;  !- Branch 1 Name

  Branch,
    DOAS Building Story 5 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 16,  !- Component 1 Name
    Node 549,                !- Component 1 Inlet Node Name
    Node 562,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 16,   !- Component 2 Name
    Node 562,                !- Component 2 Inlet Node Name
    Node 559,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 16,   !- Component 3 Name
    Node 559,                !- Component 3 Inlet Node Name
    Node 556,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 16,  !- Component 4 Name
    Node 556,                !- Component 4 Inlet Node Name
    Node 550;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 16,  !- Name
    Air Loop HVAC Outdoor Air System 16 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 16 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 16 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 16 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 16;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 16,  !- Name
    Node 555,                !- Relief Air Outlet Node Name
    Node 549,                !- Return Air Node Name
    Node 562,                !- Mixed Air Node Name
    Node 554,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    Always On Discrete,      !- Minimum Fraction of Outdoor Air Schedule Name
    Always On Discrete,      !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 16,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 16 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 16 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 16 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 554;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 16 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 16 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 16 Outdoor Air Mixer,  !- Name
    Node 562,                !- Mixed Air Node Name
    Node 554,                !- Outdoor Air Stream Node Name
    Node 555,                !- Relief Air Stream Node Name
    Node 549;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 562 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 550,                !- Reference Setpoint Node Name
    Node 556,                !- Fan Inlet Node Name
    Node 550,                !- Fan Outlet Node Name
    Node 562;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 16,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 560,                !- Water Inlet Node Name
    Node 561,                !- Water Outlet Node Name
    Node 562,                !- Air Inlet Node Name
    Node 559,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 559 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 550,                !- Reference Setpoint Node Name
    Node 556,                !- Fan Inlet Node Name
    Node 550,                !- Fan Outlet Node Name
    Node 559;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 16,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 557,                !- Water Inlet Node Name
    Node 558,                !- Water Outlet Node Name
    Node 559,                !- Air Inlet Node Name
    Node 556,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 556 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 550,                !- Reference Setpoint Node Name
    Node 556,                !- Fan Inlet Node Name
    Node 550,                !- Fan Outlet Node Name
    Node 556;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Fan Constant Volume 16,  !- Name
    AEDG Office Ventilation Schedule,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 556,                !- Air Inlet Node Name
    Node 550;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 18,  !- Name
    Temperature,             !- Control Variable
    AEDG DOAS Temperature Setpoint Schedule,  !- Schedule Name
    Node 550;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    DOAS Building Story 5 Node 551 Supply Path,  !- Name
    Node 551,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 16;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 16,  !- Name
    Node 551,                !- Inlet Node Name
    Node 564,                !- Outlet 1 Node Name
    Node 567,                !- Outlet 2 Node Name
    Node 570,                !- Outlet 3 Node Name
    Node 573,                !- Outlet 4 Node Name
    Node 576;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    DOAS Building Story 5 Return Path,  !- Name
    Node 552,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 16;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 16,  !- Name
    Node 552,                !- Outlet Node Name
    Node 563,                !- Inlet 1 Node Name
    Node 566,                !- Inlet 2 Node Name
    Node 569,                !- Inlet 3 Node Name
    Node 572,                !- Inlet 4 Node Name
    Node 575;                !- Inlet 5 Node Name

  AirLoopHVAC,
    DOAS Building Story 6,   !- Name
    DOAS Building Story 6 Controllers,  !- Controller List Name
    DOAS Building Story 6Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    DOAS Building Story 6 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 577,                !- Supply Side Inlet Node Name
    Node 580,                !- Demand Side Outlet Node Name
    DOAS Building Story 6 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    DOAS Building Story 6 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    DOAS Building Story 6 Supply Outlet Nodes,  !- Name
    Node 578;                !- Node 1 Name

  NodeList,
    DOAS Building Story 6 Demand Inlet Nodes,  !- Name
    Node 579;                !- Node 1 Name

  Sizing:System,
    DOAS Building Story 6,   !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    VentilationRateProcedure,!- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    DOAS Building Story 6 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 34,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 33;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 34,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 587,                !- Sensor Node Name
    Node 588,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 33,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 584,                !- Sensor Node Name
    Node 585,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    DOAS Building Story 6Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS Building Story 6 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    DOAS Building Story 6 Availability Manager,  !- Name
    AEDG Office Ventilation Schedule;  !- Schedule Name

  BranchList,
    DOAS Building Story 6 Supply Branches,  !- Name
    DOAS Building Story 6 Main Branch;  !- Branch 1 Name

  Branch,
    DOAS Building Story 6 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 17,  !- Component 1 Name
    Node 577,                !- Component 1 Inlet Node Name
    Node 590,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 17,   !- Component 2 Name
    Node 590,                !- Component 2 Inlet Node Name
    Node 587,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 17,   !- Component 3 Name
    Node 587,                !- Component 3 Inlet Node Name
    Node 584,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 17,  !- Component 4 Name
    Node 584,                !- Component 4 Inlet Node Name
    Node 578;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 17,  !- Name
    Air Loop HVAC Outdoor Air System 17 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 17 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 17 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 17 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 17;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 17,  !- Name
    Node 583,                !- Relief Air Outlet Node Name
    Node 577,                !- Return Air Node Name
    Node 590,                !- Mixed Air Node Name
    Node 582,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    Always On Discrete,      !- Minimum Fraction of Outdoor Air Schedule Name
    Always On Discrete,      !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 17,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 17 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 17 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 17 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 582;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 17 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 17 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 17 Outdoor Air Mixer,  !- Name
    Node 590,                !- Mixed Air Node Name
    Node 582,                !- Outdoor Air Stream Node Name
    Node 583,                !- Relief Air Stream Node Name
    Node 577;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 590 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 578,                !- Reference Setpoint Node Name
    Node 584,                !- Fan Inlet Node Name
    Node 578,                !- Fan Outlet Node Name
    Node 590;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 17,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 588,                !- Water Inlet Node Name
    Node 589,                !- Water Outlet Node Name
    Node 590,                !- Air Inlet Node Name
    Node 587,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 587 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 578,                !- Reference Setpoint Node Name
    Node 584,                !- Fan Inlet Node Name
    Node 578,                !- Fan Outlet Node Name
    Node 587;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 17,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 585,                !- Water Inlet Node Name
    Node 586,                !- Water Outlet Node Name
    Node 587,                !- Air Inlet Node Name
    Node 584,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 584 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 578,                !- Reference Setpoint Node Name
    Node 584,                !- Fan Inlet Node Name
    Node 578,                !- Fan Outlet Node Name
    Node 584;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Fan Constant Volume 17,  !- Name
    AEDG Office Ventilation Schedule,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 584,                !- Air Inlet Node Name
    Node 578;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 19,  !- Name
    Temperature,             !- Control Variable
    AEDG DOAS Temperature Setpoint Schedule,  !- Schedule Name
    Node 578;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    DOAS Building Story 6 Node 579 Supply Path,  !- Name
    Node 579,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 17;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 17,  !- Name
    Node 579,                !- Inlet Node Name
    Node 592,                !- Outlet 1 Node Name
    Node 595,                !- Outlet 2 Node Name
    Node 598,                !- Outlet 3 Node Name
    Node 601,                !- Outlet 4 Node Name
    Node 604;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    DOAS Building Story 6 Return Path,  !- Name
    Node 580,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 17;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 17,  !- Name
    Node 580,                !- Outlet Node Name
    Node 591,                !- Inlet 1 Node Name
    Node 594,                !- Inlet 2 Node Name
    Node 597,                !- Inlet 3 Node Name
    Node 600,                !- Inlet 4 Node Name
    Node 603;                !- Inlet 5 Node Name

  AirLoopHVAC,
    DOAS Building Story 7,   !- Name
    DOAS Building Story 7 Controllers,  !- Controller List Name
    DOAS Building Story 7Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    DOAS Building Story 7 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 605,                !- Supply Side Inlet Node Name
    Node 608,                !- Demand Side Outlet Node Name
    DOAS Building Story 7 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    DOAS Building Story 7 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    DOAS Building Story 7 Supply Outlet Nodes,  !- Name
    Node 606;                !- Node 1 Name

  NodeList,
    DOAS Building Story 7 Demand Inlet Nodes,  !- Name
    Node 607;                !- Node 1 Name

  Sizing:System,
    DOAS Building Story 7,   !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    VentilationRateProcedure,!- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    DOAS Building Story 7 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 36,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 35;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 36,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 615,                !- Sensor Node Name
    Node 616,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 35,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 612,                !- Sensor Node Name
    Node 613,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    DOAS Building Story 7Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS Building Story 7 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    DOAS Building Story 7 Availability Manager,  !- Name
    AEDG Office Ventilation Schedule;  !- Schedule Name

  BranchList,
    DOAS Building Story 7 Supply Branches,  !- Name
    DOAS Building Story 7 Main Branch;  !- Branch 1 Name

  Branch,
    DOAS Building Story 7 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 18,  !- Component 1 Name
    Node 605,                !- Component 1 Inlet Node Name
    Node 618,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 18,   !- Component 2 Name
    Node 618,                !- Component 2 Inlet Node Name
    Node 615,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 18,   !- Component 3 Name
    Node 615,                !- Component 3 Inlet Node Name
    Node 612,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 18,  !- Component 4 Name
    Node 612,                !- Component 4 Inlet Node Name
    Node 606;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 18,  !- Name
    Air Loop HVAC Outdoor Air System 18 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 18 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 18 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 18 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 18;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 18,  !- Name
    Node 611,                !- Relief Air Outlet Node Name
    Node 605,                !- Return Air Node Name
    Node 618,                !- Mixed Air Node Name
    Node 610,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    Always On Discrete,      !- Minimum Fraction of Outdoor Air Schedule Name
    Always On Discrete,      !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 18,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 18 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 18 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 18 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 610;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 18 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 18 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 18 Outdoor Air Mixer,  !- Name
    Node 618,                !- Mixed Air Node Name
    Node 610,                !- Outdoor Air Stream Node Name
    Node 611,                !- Relief Air Stream Node Name
    Node 605;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 618 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 606,                !- Reference Setpoint Node Name
    Node 612,                !- Fan Inlet Node Name
    Node 606,                !- Fan Outlet Node Name
    Node 618;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 18,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 616,                !- Water Inlet Node Name
    Node 617,                !- Water Outlet Node Name
    Node 618,                !- Air Inlet Node Name
    Node 615,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 615 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 606,                !- Reference Setpoint Node Name
    Node 612,                !- Fan Inlet Node Name
    Node 606,                !- Fan Outlet Node Name
    Node 615;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 18,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 613,                !- Water Inlet Node Name
    Node 614,                !- Water Outlet Node Name
    Node 615,                !- Air Inlet Node Name
    Node 612,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 612 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 606,                !- Reference Setpoint Node Name
    Node 612,                !- Fan Inlet Node Name
    Node 606,                !- Fan Outlet Node Name
    Node 612;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Fan Constant Volume 18,  !- Name
    AEDG Office Ventilation Schedule,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 612,                !- Air Inlet Node Name
    Node 606;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 20,  !- Name
    Temperature,             !- Control Variable
    AEDG DOAS Temperature Setpoint Schedule,  !- Schedule Name
    Node 606;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    DOAS Building Story 7 Node 607 Supply Path,  !- Name
    Node 607,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 18;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 18,  !- Name
    Node 607,                !- Inlet Node Name
    Node 620,                !- Outlet 1 Node Name
    Node 623,                !- Outlet 2 Node Name
    Node 626,                !- Outlet 3 Node Name
    Node 629,                !- Outlet 4 Node Name
    Node 632;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    DOAS Building Story 7 Return Path,  !- Name
    Node 608,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 18;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 18,  !- Name
    Node 608,                !- Outlet Node Name
    Node 619,                !- Inlet 1 Node Name
    Node 622,                !- Inlet 2 Node Name
    Node 625,                !- Inlet 3 Node Name
    Node 628,                !- Inlet 4 Node Name
    Node 631;                !- Inlet 5 Node Name

  AirLoopHVAC,
    DOAS Building Story 8,   !- Name
    DOAS Building Story 8 Controllers,  !- Controller List Name
    DOAS Building Story 8Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    DOAS Building Story 8 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 633,                !- Supply Side Inlet Node Name
    Node 636,                !- Demand Side Outlet Node Name
    DOAS Building Story 8 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    DOAS Building Story 8 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    DOAS Building Story 8 Supply Outlet Nodes,  !- Name
    Node 634;                !- Node 1 Name

  NodeList,
    DOAS Building Story 8 Demand Inlet Nodes,  !- Name
    Node 635;                !- Node 1 Name

  Sizing:System,
    DOAS Building Story 8,   !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    VentilationRateProcedure,!- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    DOAS Building Story 8 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 38,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 37;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 38,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 643,                !- Sensor Node Name
    Node 644,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 37,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 640,                !- Sensor Node Name
    Node 641,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    DOAS Building Story 8Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS Building Story 8 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    DOAS Building Story 8 Availability Manager,  !- Name
    AEDG Office Ventilation Schedule;  !- Schedule Name

  BranchList,
    DOAS Building Story 8 Supply Branches,  !- Name
    DOAS Building Story 8 Main Branch;  !- Branch 1 Name

  Branch,
    DOAS Building Story 8 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 19,  !- Component 1 Name
    Node 633,                !- Component 1 Inlet Node Name
    Node 646,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 19,   !- Component 2 Name
    Node 646,                !- Component 2 Inlet Node Name
    Node 643,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 19,   !- Component 3 Name
    Node 643,                !- Component 3 Inlet Node Name
    Node 640,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 19,  !- Component 4 Name
    Node 640,                !- Component 4 Inlet Node Name
    Node 634;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 19,  !- Name
    Air Loop HVAC Outdoor Air System 19 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 19 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 19 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 19 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 19;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 19,  !- Name
    Node 639,                !- Relief Air Outlet Node Name
    Node 633,                !- Return Air Node Name
    Node 646,                !- Mixed Air Node Name
    Node 638,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    Always On Discrete,      !- Minimum Fraction of Outdoor Air Schedule Name
    Always On Discrete,      !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 19,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 19 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 19 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 19 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 638;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 19 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 19 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 19 Outdoor Air Mixer,  !- Name
    Node 646,                !- Mixed Air Node Name
    Node 638,                !- Outdoor Air Stream Node Name
    Node 639,                !- Relief Air Stream Node Name
    Node 633;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 646 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 634,                !- Reference Setpoint Node Name
    Node 640,                !- Fan Inlet Node Name
    Node 634,                !- Fan Outlet Node Name
    Node 646;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 19,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 644,                !- Water Inlet Node Name
    Node 645,                !- Water Outlet Node Name
    Node 646,                !- Air Inlet Node Name
    Node 643,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 643 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 634,                !- Reference Setpoint Node Name
    Node 640,                !- Fan Inlet Node Name
    Node 634,                !- Fan Outlet Node Name
    Node 643;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 19,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 641,                !- Water Inlet Node Name
    Node 642,                !- Water Outlet Node Name
    Node 643,                !- Air Inlet Node Name
    Node 640,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 640 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 634,                !- Reference Setpoint Node Name
    Node 640,                !- Fan Inlet Node Name
    Node 634,                !- Fan Outlet Node Name
    Node 640;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Fan Constant Volume 19,  !- Name
    AEDG Office Ventilation Schedule,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 640,                !- Air Inlet Node Name
    Node 634;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 21,  !- Name
    Temperature,             !- Control Variable
    AEDG DOAS Temperature Setpoint Schedule,  !- Schedule Name
    Node 634;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    DOAS Building Story 8 Node 635 Supply Path,  !- Name
    Node 635,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 19;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 19,  !- Name
    Node 635,                !- Inlet Node Name
    Node 648,                !- Outlet 1 Node Name
    Node 651,                !- Outlet 2 Node Name
    Node 654,                !- Outlet 3 Node Name
    Node 657,                !- Outlet 4 Node Name
    Node 660;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    DOAS Building Story 8 Return Path,  !- Name
    Node 636,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 19;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 19,  !- Name
    Node 636,                !- Outlet Node Name
    Node 647,                !- Inlet 1 Node Name
    Node 650,                !- Inlet 2 Node Name
    Node 653,                !- Inlet 3 Node Name
    Node 656,                !- Inlet 4 Node Name
    Node 659;                !- Inlet 5 Node Name

  AirLoopHVAC,
    DOAS Building Story 9,   !- Name
    DOAS Building Story 9 Controllers,  !- Controller List Name
    DOAS Building Story 9Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    DOAS Building Story 9 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 661,                !- Supply Side Inlet Node Name
    Node 664,                !- Demand Side Outlet Node Name
    DOAS Building Story 9 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    DOAS Building Story 9 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    DOAS Building Story 9 Supply Outlet Nodes,  !- Name
    Node 662;                !- Node 1 Name

  NodeList,
    DOAS Building Story 9 Demand Inlet Nodes,  !- Name
    Node 663;                !- Node 1 Name

  Sizing:System,
    DOAS Building Story 9,   !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    VentilationRateProcedure,!- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    DOAS Building Story 9 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 40,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 39;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 40,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 671,                !- Sensor Node Name
    Node 672,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 39,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 668,                !- Sensor Node Name
    Node 669,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    DOAS Building Story 9Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS Building Story 9 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    DOAS Building Story 9 Availability Manager,  !- Name
    AEDG Office Ventilation Schedule;  !- Schedule Name

  BranchList,
    DOAS Building Story 9 Supply Branches,  !- Name
    DOAS Building Story 9 Main Branch;  !- Branch 1 Name

  Branch,
    DOAS Building Story 9 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 20,  !- Component 1 Name
    Node 661,                !- Component 1 Inlet Node Name
    Node 674,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 20,   !- Component 2 Name
    Node 674,                !- Component 2 Inlet Node Name
    Node 671,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 20,   !- Component 3 Name
    Node 671,                !- Component 3 Inlet Node Name
    Node 668,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 20,  !- Component 4 Name
    Node 668,                !- Component 4 Inlet Node Name
    Node 662;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 20,  !- Name
    Air Loop HVAC Outdoor Air System 20 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 20 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 20 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 20 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 20;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 20,  !- Name
    Node 667,                !- Relief Air Outlet Node Name
    Node 661,                !- Return Air Node Name
    Node 674,                !- Mixed Air Node Name
    Node 666,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    Always On Discrete,      !- Minimum Fraction of Outdoor Air Schedule Name
    Always On Discrete,      !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 20,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 20 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 20 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 20 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 666;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 20 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 20 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 20 Outdoor Air Mixer,  !- Name
    Node 674,                !- Mixed Air Node Name
    Node 666,                !- Outdoor Air Stream Node Name
    Node 667,                !- Relief Air Stream Node Name
    Node 661;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 674 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 662,                !- Reference Setpoint Node Name
    Node 668,                !- Fan Inlet Node Name
    Node 662,                !- Fan Outlet Node Name
    Node 674;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 20,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 672,                !- Water Inlet Node Name
    Node 673,                !- Water Outlet Node Name
    Node 674,                !- Air Inlet Node Name
    Node 671,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 671 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 662,                !- Reference Setpoint Node Name
    Node 668,                !- Fan Inlet Node Name
    Node 662,                !- Fan Outlet Node Name
    Node 671;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 20,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 669,                !- Water Inlet Node Name
    Node 670,                !- Water Outlet Node Name
    Node 671,                !- Air Inlet Node Name
    Node 668,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 668 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 662,                !- Reference Setpoint Node Name
    Node 668,                !- Fan Inlet Node Name
    Node 662,                !- Fan Outlet Node Name
    Node 668;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Fan Constant Volume 20,  !- Name
    AEDG Office Ventilation Schedule,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 668,                !- Air Inlet Node Name
    Node 662;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 22,  !- Name
    Temperature,             !- Control Variable
    AEDG DOAS Temperature Setpoint Schedule,  !- Schedule Name
    Node 662;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    DOAS Building Story 9 Node 663 Supply Path,  !- Name
    Node 663,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 20;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 20,  !- Name
    Node 663,                !- Inlet Node Name
    Node 676,                !- Outlet 1 Node Name
    Node 679,                !- Outlet 2 Node Name
    Node 682,                !- Outlet 3 Node Name
    Node 685,                !- Outlet 4 Node Name
    Node 688;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    DOAS Building Story 9 Return Path,  !- Name
    Node 664,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 20;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 20,  !- Name
    Node 664,                !- Outlet Node Name
    Node 675,                !- Inlet 1 Node Name
    Node 678,                !- Inlet 2 Node Name
    Node 681,                !- Inlet 3 Node Name
    Node 684,                !- Inlet 4 Node Name
    Node 687;                !- Inlet 5 Node Name

  PlantLoop,
    Condenser Water Loop,    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 1335,               !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 1334,               !- Plant Side Inlet Node Name
    Node 1335,               !- Plant Side Outlet Node Name
    Condenser Water Loop Supply Branches,  !- Plant Side Branch List Name
    Condenser Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 1337,               !- Demand Side Inlet Node Name
    Node 1338,               !- Demand Side Outlet Node Name
    Condenser Water Loop Demand Branches,  !- Demand Side Branch List Name
    Condenser Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6,                     !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Condenser Water Loop Supply Branches,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Supply Branch 1,  !- Branch 2 Name
    Condenser Water Loop Supply Branch 2,  !- Branch 3 Name
    Condenser Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Condenser Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Water Loop Supply Splitter,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Water Loop Supply Mixer,  !- Name
    Condenser Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Condenser Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 5,   !- Component 1 Name
    Node 1334,               !- Component 1 Inlet Node Name
    Node 1344;               !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 5,   !- Name
    Node 1334,               !- Inlet Node Name
    Node 1344,               !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction

  Branch,
    Condenser Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Cooling Tower Single Speed 1,  !- Component 1 Name
    Node 1336,               !- Component 1 Inlet Node Name
    Node 1340;               !- Component 1 Outlet Node Name

  CoolingTower:SingleSpeed,
    Cooling Tower Single Speed 1,  !- Name
    Node 1336,               !- Water Inlet Node Name
    Node 1340,               !- Water Outlet Node Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Fan Power {W}
    Autosize,                !- Design U-Factor Times Area Value {W/K}
    Autosize,                !- Free Convection Air Flow Rate {m3/s}
    0.1,                     !- Free Convection Air Flow Rate Sizing Factor
    Autosize,                !- Free Convection U-Factor Times Area Value {W/K}
    0.1,                     !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    0,                       !- Free Convection Capacity {W}
    0.1,                     !- Free Convection Nominal Capacity Sizing Factor
    25.6,                    !- Design Inlet Air Dry-Bulb Temperature {C}
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    Autosize,                !- Design Approach Temperature {deltaC}
    Autosize,                !- Design Range Temperature {deltaC}
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    LossFactor,              !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    1,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Branch,
    Condenser Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 21,       !- Component 1 Name
    Node 1341,               !- Component 1 Inlet Node Name
    Node 1342;               !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 21,       !- Name
    Node 1341,               !- Inlet Node Name
    Node 1342;               !- Outlet Node Name

  Branch,
    Condenser Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 22,       !- Component 1 Name
    Node 1343,               !- Component 1 Inlet Node Name
    Node 1335;               !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 22,       !- Name
    Node 1343,               !- Inlet Node Name
    Node 1335;               !- Outlet Node Name

  SetpointManager:FollowOutdoorAirTemperature,
    Setpoint Manager Follow Outdoor Air Temperature 1,  !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    1.5,                     !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    6,                       !- Minimum Setpoint Temperature {C}
    Node 1335;               !- Setpoint Node or NodeList Name

  BranchList,
    Condenser Water Loop Demand Branches,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Demand Branch 1,  !- Branch 2 Name
    Condenser Water Loop Demand Branch 2,  !- Branch 3 Name
    Condenser Water Loop Demand Bypass Branch,  !- Branch 4 Name
    Condenser Water Loop Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    Condenser Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Water Loop Demand Splitter,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Condenser Water Loop Demand Mixer,  !- Name
    Condenser Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    Condenser Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 24,       !- Component 1 Name
    Node 1337,               !- Component 1 Inlet Node Name
    Node 1348;               !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 24,       !- Name
    Node 1337,               !- Inlet Node Name
    Node 1348;               !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 23,       !- Component 1 Name
    Node 1346,               !- Component 1 Inlet Node Name
    Node 1347;               !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 23,       !- Name
    Node 1346,               !- Inlet Node Name
    Node 1347;               !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller Electric EIR 1,  !- Component 1 Name
    Node 1289,               !- Component 1 Inlet Node Name
    Node 1290;               !- Component 1 Outlet Node Name

  Chiller:Electric:EIR,
    Chiller Electric EIR 1,  !- Name
    Autosize,                !- Reference Capacity {W}
    6,                       !- Reference COP {W/W}
    6.66666666666669,        !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Curve Biquadratic 5,     !- Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 6,     !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Curve Quadratic 3,       !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    Node 117,                !- Chilled Water Inlet Node Name
    Node 121,                !- Chilled Water Outlet Node Name
    Node 1289,               !- Condenser Inlet Node Name
    Node 1290,               !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory

  Curve:Biquadratic,
    Curve Biquadratic 5,     !- Name
    1.07,                    !- Coefficient1 Constant
    0.0429,                  !- Coefficient2 x
    0.000417,                !- Coefficient3 x**2
    -0.0081,                 !- Coefficient4 y
    -4.02e-05,               !- Coefficient5 y**2
    -0.000386,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    20,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 6,     !- Name
    0.468,                   !- Coefficient1 Constant
    -0.0138,                 !- Coefficient2 x
    0.000698,                !- Coefficient3 x**2
    0.0109,                  !- Coefficient4 y
    0.000462,                !- Coefficient5 y**2
    -0.000682,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    20,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.141,                   !- Coefficient1 Constant
    0.655,                   !- Coefficient2 x
    0.203,                   !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.2;                     !- Maximum Value of x

  Branch,
    Condenser Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Bypass Pipe,  !- Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 25,       !- Component 1 Name
    Node 1349,               !- Component 1 Inlet Node Name
    Node 1338;               !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 25,       !- Name
    Node 1349,               !- Inlet Node Name
    Node 1338;               !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Condenser Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Condenser Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Condenser Water Loop Cooling Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Cooling Tower Single Speed 1;  !- Equipment 1 Name

  PlantLoop,
    New Chilled Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    New Chilled Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 116,                !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 115,                !- Plant Side Inlet Node Name
    Node 116,                !- Plant Side Outlet Node Name
    New Chilled Water Loop Supply Branches,  !- Plant Side Branch List Name
    New Chilled Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 118,                !- Demand Side Inlet Node Name
    Node 119,                !- Demand Side Outlet Node Name
    New Chilled Water Loop Demand Branches,  !- Demand Side Branch List Name
    New Chilled Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    New Chilled Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.7,                     !- Design Loop Exit Temperature {C}
    6.7,                     !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    New Chilled Water Loop Supply Branches,  !- Name
    New Chilled Water Loop Supply Inlet Branch,  !- Branch 1 Name
    New Chilled Water Loop Supply Branch 1,  !- Branch 2 Name
    New Chilled Water Loop Supply Branch 2,  !- Branch 3 Name
    New Chilled Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    New Chilled Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    New Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    New Chilled Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    New Chilled Water Loop Supply Splitter,  !- Name
    New Chilled Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    New Chilled Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    New Chilled Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    New Chilled Water Loop Supply Mixer,  !- Name
    New Chilled Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    New Chilled Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    New Chilled Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    New Chilled Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 2,   !- Component 1 Name
    Node 115,                !- Component 1 Inlet Node Name
    Node 124;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 2,   !- Name
    Node 115,                !- Inlet Node Name
    Node 124,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    149453,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction

  Branch,
    New Chilled Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller Electric EIR 1,  !- Component 1 Name
    Node 117,                !- Component 1 Inlet Node Name
    Node 121;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Node 122,                !- Component 1 Inlet Node Name
    Node 123;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Node 122,                !- Inlet Node Name
    Node 123;                !- Outlet Node Name

  Branch,
    New Chilled Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Node 125,                !- Component 1 Inlet Node Name
    Node 116;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Node 125,                !- Inlet Node Name
    Node 116;                !- Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,  !- Name
    Temperature,             !- Control Variable
    AEDG CW-Loop-Temp-Schedule,  !- Schedule Name
    Node 116;                !- Setpoint Node or NodeList Name

  BranchList,
    New Chilled Water Loop Demand Branches,  !- Name
    New Chilled Water Loop Demand Inlet Branch,  !- Branch 1 Name
    New Chilled Water Loop Demand Branch 1,  !- Branch 2 Name
    New Chilled Water Loop Demand Branch 2,  !- Branch 3 Name
    New Chilled Water Loop Demand Branch 3,  !- Branch 4 Name
    New Chilled Water Loop Demand Branch 4,  !- Branch 5 Name
    New Chilled Water Loop Demand Branch 5,  !- Branch 6 Name
    New Chilled Water Loop Demand Branch 6,  !- Branch 7 Name
    New Chilled Water Loop Demand Branch 7,  !- Branch 8 Name
    New Chilled Water Loop Demand Branch 8,  !- Branch 9 Name
    New Chilled Water Loop Demand Branch 9,  !- Branch 10 Name
    New Chilled Water Loop Demand Branch 10,  !- Branch 11 Name
    New Chilled Water Loop Demand Branch 11,  !- Branch 12 Name
    New Chilled Water Loop Demand Branch 12,  !- Branch 13 Name
    New Chilled Water Loop Demand Branch 13,  !- Branch 14 Name
    New Chilled Water Loop Demand Branch 14,  !- Branch 15 Name
    New Chilled Water Loop Demand Branch 15,  !- Branch 16 Name
    New Chilled Water Loop Demand Branch 16,  !- Branch 17 Name
    New Chilled Water Loop Demand Branch 17,  !- Branch 18 Name
    New Chilled Water Loop Demand Branch 18,  !- Branch 19 Name
    New Chilled Water Loop Demand Branch 19,  !- Branch 20 Name
    New Chilled Water Loop Demand Branch 20,  !- Branch 21 Name
    New Chilled Water Loop Demand Branch 21,  !- Branch 22 Name
    New Chilled Water Loop Demand Branch 22,  !- Branch 23 Name
    New Chilled Water Loop Demand Branch 23,  !- Branch 24 Name
    New Chilled Water Loop Demand Branch 24,  !- Branch 25 Name
    New Chilled Water Loop Demand Branch 25,  !- Branch 26 Name
    New Chilled Water Loop Demand Branch 26,  !- Branch 27 Name
    New Chilled Water Loop Demand Branch 27,  !- Branch 28 Name
    New Chilled Water Loop Demand Branch 28,  !- Branch 29 Name
    New Chilled Water Loop Demand Branch 29,  !- Branch 30 Name
    New Chilled Water Loop Demand Branch 30,  !- Branch 31 Name
    New Chilled Water Loop Demand Branch 31,  !- Branch 32 Name
    New Chilled Water Loop Demand Branch 32,  !- Branch 33 Name
    New Chilled Water Loop Demand Branch 33,  !- Branch 34 Name
    New Chilled Water Loop Demand Branch 34,  !- Branch 35 Name
    New Chilled Water Loop Demand Branch 35,  !- Branch 36 Name
    New Chilled Water Loop Demand Branch 36,  !- Branch 37 Name
    New Chilled Water Loop Demand Branch 37,  !- Branch 38 Name
    New Chilled Water Loop Demand Branch 38,  !- Branch 39 Name
    New Chilled Water Loop Demand Branch 39,  !- Branch 40 Name
    New Chilled Water Loop Demand Branch 40,  !- Branch 41 Name
    New Chilled Water Loop Demand Branch 41,  !- Branch 42 Name
    New Chilled Water Loop Demand Branch 42,  !- Branch 43 Name
    New Chilled Water Loop Demand Branch 43,  !- Branch 44 Name
    New Chilled Water Loop Demand Branch 44,  !- Branch 45 Name
    New Chilled Water Loop Demand Branch 45,  !- Branch 46 Name
    New Chilled Water Loop Demand Branch 46,  !- Branch 47 Name
    New Chilled Water Loop Demand Branch 47,  !- Branch 48 Name
    New Chilled Water Loop Demand Branch 48,  !- Branch 49 Name
    New Chilled Water Loop Demand Branch 49,  !- Branch 50 Name
    New Chilled Water Loop Demand Branch 50,  !- Branch 51 Name
    New Chilled Water Loop Demand Branch 51,  !- Branch 52 Name
    New Chilled Water Loop Demand Branch 52,  !- Branch 53 Name
    New Chilled Water Loop Demand Branch 53,  !- Branch 54 Name
    New Chilled Water Loop Demand Branch 54,  !- Branch 55 Name
    New Chilled Water Loop Demand Branch 55,  !- Branch 56 Name
    New Chilled Water Loop Demand Branch 56,  !- Branch 57 Name
    New Chilled Water Loop Demand Branch 57,  !- Branch 58 Name
    New Chilled Water Loop Demand Branch 58,  !- Branch 59 Name
    New Chilled Water Loop Demand Branch 59,  !- Branch 60 Name
    New Chilled Water Loop Demand Branch 60,  !- Branch 61 Name
    New Chilled Water Loop Demand Branch 61,  !- Branch 62 Name
    New Chilled Water Loop Demand Branch 62,  !- Branch 63 Name
    New Chilled Water Loop Demand Branch 63,  !- Branch 64 Name
    New Chilled Water Loop Demand Branch 64,  !- Branch 65 Name
    New Chilled Water Loop Demand Branch 65,  !- Branch 66 Name
    New Chilled Water Loop Demand Branch 66,  !- Branch 67 Name
    New Chilled Water Loop Demand Branch 67,  !- Branch 68 Name
    New Chilled Water Loop Demand Branch 68,  !- Branch 69 Name
    New Chilled Water Loop Demand Branch 69,  !- Branch 70 Name
    New Chilled Water Loop Demand Branch 70,  !- Branch 71 Name
    New Chilled Water Loop Demand Branch 71,  !- Branch 72 Name
    New Chilled Water Loop Demand Branch 72,  !- Branch 73 Name
    New Chilled Water Loop Demand Branch 73,  !- Branch 74 Name
    New Chilled Water Loop Demand Branch 74,  !- Branch 75 Name
    New Chilled Water Loop Demand Branch 75,  !- Branch 76 Name
    New Chilled Water Loop Demand Branch 76,  !- Branch 77 Name
    New Chilled Water Loop Demand Branch 77,  !- Branch 78 Name
    New Chilled Water Loop Demand Branch 78,  !- Branch 79 Name
    New Chilled Water Loop Demand Branch 79,  !- Branch 80 Name
    New Chilled Water Loop Demand Branch 80,  !- Branch 81 Name
    New Chilled Water Loop Demand Branch 81,  !- Branch 82 Name
    New Chilled Water Loop Demand Branch 82,  !- Branch 83 Name
    New Chilled Water Loop Demand Branch 83,  !- Branch 84 Name
    New Chilled Water Loop Demand Branch 84,  !- Branch 85 Name
    New Chilled Water Loop Demand Branch 85,  !- Branch 86 Name
    New Chilled Water Loop Demand Branch 86,  !- Branch 87 Name
    New Chilled Water Loop Demand Branch 87,  !- Branch 88 Name
    New Chilled Water Loop Demand Branch 88,  !- Branch 89 Name
    New Chilled Water Loop Demand Branch 89,  !- Branch 90 Name
    New Chilled Water Loop Demand Branch 90,  !- Branch 91 Name
    New Chilled Water Loop Demand Branch 91,  !- Branch 92 Name
    New Chilled Water Loop Demand Branch 92,  !- Branch 93 Name
    New Chilled Water Loop Demand Branch 93,  !- Branch 94 Name
    New Chilled Water Loop Demand Branch 94,  !- Branch 95 Name
    New Chilled Water Loop Demand Branch 95,  !- Branch 96 Name
    New Chilled Water Loop Demand Branch 96,  !- Branch 97 Name
    New Chilled Water Loop Demand Branch 97,  !- Branch 98 Name
    New Chilled Water Loop Demand Branch 98,  !- Branch 99 Name
    New Chilled Water Loop Demand Branch 99,  !- Branch 100 Name
    New Chilled Water Loop Demand Branch 100,  !- <none>
    New Chilled Water Loop Demand Branch 101,  !- <none>
    New Chilled Water Loop Demand Branch 102,  !- <none>
    New Chilled Water Loop Demand Branch 103,  !- <none>
    New Chilled Water Loop Demand Branch 104,  !- <none>
    New Chilled Water Loop Demand Branch 105,  !- <none>
    New Chilled Water Loop Demand Branch 106,  !- <none>
    New Chilled Water Loop Demand Branch 107,  !- <none>
    New Chilled Water Loop Demand Branch 108,  !- <none>
    New Chilled Water Loop Demand Branch 109,  !- <none>
    New Chilled Water Loop Demand Branch 110,  !- <none>
    New Chilled Water Loop Demand Branch 111,  !- <none>
    New Chilled Water Loop Demand Branch 112,  !- <none>
    New Chilled Water Loop Demand Branch 113,  !- <none>
    New Chilled Water Loop Demand Branch 114,  !- <none>
    New Chilled Water Loop Demand Branch 115,  !- <none>
    New Chilled Water Loop Demand Branch 116,  !- <none>
    New Chilled Water Loop Demand Branch 117,  !- <none>
    New Chilled Water Loop Demand Branch 118,  !- <none>
    New Chilled Water Loop Demand Branch 119,  !- <none>
    New Chilled Water Loop Demand Branch 120,  !- <none>
    New Chilled Water Loop Demand Branch 121,  !- <none>
    New Chilled Water Loop Demand Bypass Branch,  !- <none>
    New Chilled Water Loop Demand Outlet Branch;  !- <none>

  ConnectorList,
    New Chilled Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    New Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    New Chilled Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    New Chilled Water Loop Demand Splitter,  !- Name
    New Chilled Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    New Chilled Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    New Chilled Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    New Chilled Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    New Chilled Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    New Chilled Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    New Chilled Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    New Chilled Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    New Chilled Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    New Chilled Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    New Chilled Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    New Chilled Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    New Chilled Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    New Chilled Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    New Chilled Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    New Chilled Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    New Chilled Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    New Chilled Water Loop Demand Branch 17,  !- Outlet Branch 17 Name
    New Chilled Water Loop Demand Branch 18,  !- Outlet Branch 18 Name
    New Chilled Water Loop Demand Branch 19,  !- Outlet Branch 19 Name
    New Chilled Water Loop Demand Branch 20,  !- Outlet Branch 20 Name
    New Chilled Water Loop Demand Branch 21,  !- Outlet Branch 21 Name
    New Chilled Water Loop Demand Branch 22,  !- Outlet Branch 22 Name
    New Chilled Water Loop Demand Branch 23,  !- Outlet Branch 23 Name
    New Chilled Water Loop Demand Branch 24,  !- Outlet Branch 24 Name
    New Chilled Water Loop Demand Branch 25,  !- Outlet Branch 25 Name
    New Chilled Water Loop Demand Branch 26,  !- Outlet Branch 26 Name
    New Chilled Water Loop Demand Branch 27,  !- Outlet Branch 27 Name
    New Chilled Water Loop Demand Branch 28,  !- Outlet Branch 28 Name
    New Chilled Water Loop Demand Branch 29,  !- Outlet Branch 29 Name
    New Chilled Water Loop Demand Branch 30,  !- Outlet Branch 30 Name
    New Chilled Water Loop Demand Branch 31,  !- Outlet Branch 31 Name
    New Chilled Water Loop Demand Branch 32,  !- Outlet Branch 32 Name
    New Chilled Water Loop Demand Branch 33,  !- Outlet Branch 33 Name
    New Chilled Water Loop Demand Branch 34,  !- Outlet Branch 34 Name
    New Chilled Water Loop Demand Branch 35,  !- Outlet Branch 35 Name
    New Chilled Water Loop Demand Branch 36,  !- Outlet Branch 36 Name
    New Chilled Water Loop Demand Branch 37,  !- Outlet Branch 37 Name
    New Chilled Water Loop Demand Branch 38,  !- Outlet Branch 38 Name
    New Chilled Water Loop Demand Branch 39,  !- Outlet Branch 39 Name
    New Chilled Water Loop Demand Branch 40,  !- Outlet Branch 40 Name
    New Chilled Water Loop Demand Branch 41,  !- Outlet Branch 41 Name
    New Chilled Water Loop Demand Branch 42,  !- Outlet Branch 42 Name
    New Chilled Water Loop Demand Branch 43,  !- Outlet Branch 43 Name
    New Chilled Water Loop Demand Branch 44,  !- Outlet Branch 44 Name
    New Chilled Water Loop Demand Branch 45,  !- Outlet Branch 45 Name
    New Chilled Water Loop Demand Branch 46,  !- Outlet Branch 46 Name
    New Chilled Water Loop Demand Branch 47,  !- Outlet Branch 47 Name
    New Chilled Water Loop Demand Branch 48,  !- Outlet Branch 48 Name
    New Chilled Water Loop Demand Branch 49,  !- Outlet Branch 49 Name
    New Chilled Water Loop Demand Branch 50,  !- Outlet Branch 50 Name
    New Chilled Water Loop Demand Branch 51,  !- Outlet Branch 51 Name
    New Chilled Water Loop Demand Branch 52,  !- Outlet Branch 52 Name
    New Chilled Water Loop Demand Branch 53,  !- Outlet Branch 53 Name
    New Chilled Water Loop Demand Branch 54,  !- Outlet Branch 54 Name
    New Chilled Water Loop Demand Branch 55,  !- Outlet Branch 55 Name
    New Chilled Water Loop Demand Branch 56,  !- Outlet Branch 56 Name
    New Chilled Water Loop Demand Branch 57,  !- Outlet Branch 57 Name
    New Chilled Water Loop Demand Branch 58,  !- Outlet Branch 58 Name
    New Chilled Water Loop Demand Branch 59,  !- Outlet Branch 59 Name
    New Chilled Water Loop Demand Branch 60,  !- Outlet Branch 60 Name
    New Chilled Water Loop Demand Branch 61,  !- Outlet Branch 61 Name
    New Chilled Water Loop Demand Branch 62,  !- Outlet Branch 62 Name
    New Chilled Water Loop Demand Branch 63,  !- Outlet Branch 63 Name
    New Chilled Water Loop Demand Branch 64,  !- Outlet Branch 64 Name
    New Chilled Water Loop Demand Branch 65,  !- Outlet Branch 65 Name
    New Chilled Water Loop Demand Branch 66,  !- Outlet Branch 66 Name
    New Chilled Water Loop Demand Branch 67,  !- Outlet Branch 67 Name
    New Chilled Water Loop Demand Branch 68,  !- Outlet Branch 68 Name
    New Chilled Water Loop Demand Branch 69,  !- Outlet Branch 69 Name
    New Chilled Water Loop Demand Branch 70,  !- Outlet Branch 70 Name
    New Chilled Water Loop Demand Branch 71,  !- Outlet Branch 71 Name
    New Chilled Water Loop Demand Branch 72,  !- Outlet Branch 72 Name
    New Chilled Water Loop Demand Branch 73,  !- Outlet Branch 73 Name
    New Chilled Water Loop Demand Branch 74,  !- Outlet Branch 74 Name
    New Chilled Water Loop Demand Branch 75,  !- Outlet Branch 75 Name
    New Chilled Water Loop Demand Branch 76,  !- Outlet Branch 76 Name
    New Chilled Water Loop Demand Branch 77,  !- Outlet Branch 77 Name
    New Chilled Water Loop Demand Branch 78,  !- Outlet Branch 78 Name
    New Chilled Water Loop Demand Branch 79,  !- Outlet Branch 79 Name
    New Chilled Water Loop Demand Branch 80,  !- Outlet Branch 80 Name
    New Chilled Water Loop Demand Branch 81,  !- Outlet Branch 81 Name
    New Chilled Water Loop Demand Branch 82,  !- Outlet Branch 82 Name
    New Chilled Water Loop Demand Branch 83,  !- Outlet Branch 83 Name
    New Chilled Water Loop Demand Branch 84,  !- Outlet Branch 84 Name
    New Chilled Water Loop Demand Branch 85,  !- Outlet Branch 85 Name
    New Chilled Water Loop Demand Branch 86,  !- Outlet Branch 86 Name
    New Chilled Water Loop Demand Branch 87,  !- Outlet Branch 87 Name
    New Chilled Water Loop Demand Branch 88,  !- Outlet Branch 88 Name
    New Chilled Water Loop Demand Branch 89,  !- Outlet Branch 89 Name
    New Chilled Water Loop Demand Branch 90,  !- Outlet Branch 90 Name
    New Chilled Water Loop Demand Branch 91,  !- Outlet Branch 91 Name
    New Chilled Water Loop Demand Branch 92,  !- Outlet Branch 92 Name
    New Chilled Water Loop Demand Branch 93,  !- Outlet Branch 93 Name
    New Chilled Water Loop Demand Branch 94,  !- Outlet Branch 94 Name
    New Chilled Water Loop Demand Branch 95,  !- Outlet Branch 95 Name
    New Chilled Water Loop Demand Branch 96,  !- Outlet Branch 96 Name
    New Chilled Water Loop Demand Branch 97,  !- Outlet Branch 97 Name
    New Chilled Water Loop Demand Branch 98,  !- Outlet Branch 98 Name
    New Chilled Water Loop Demand Branch 99,  !- Outlet Branch 99 Name
    New Chilled Water Loop Demand Branch 100,  !- Outlet Branch 100 Name
    New Chilled Water Loop Demand Branch 101,  !- <none>
    New Chilled Water Loop Demand Branch 102,  !- <none>
    New Chilled Water Loop Demand Branch 103,  !- <none>
    New Chilled Water Loop Demand Branch 104,  !- <none>
    New Chilled Water Loop Demand Branch 105,  !- <none>
    New Chilled Water Loop Demand Branch 106,  !- <none>
    New Chilled Water Loop Demand Branch 107,  !- <none>
    New Chilled Water Loop Demand Branch 108,  !- <none>
    New Chilled Water Loop Demand Branch 109,  !- <none>
    New Chilled Water Loop Demand Branch 110,  !- <none>
    New Chilled Water Loop Demand Branch 111,  !- <none>
    New Chilled Water Loop Demand Branch 112,  !- <none>
    New Chilled Water Loop Demand Branch 113,  !- <none>
    New Chilled Water Loop Demand Branch 114,  !- <none>
    New Chilled Water Loop Demand Branch 115,  !- <none>
    New Chilled Water Loop Demand Branch 116,  !- <none>
    New Chilled Water Loop Demand Branch 117,  !- <none>
    New Chilled Water Loop Demand Branch 118,  !- <none>
    New Chilled Water Loop Demand Branch 119,  !- <none>
    New Chilled Water Loop Demand Branch 120,  !- <none>
    New Chilled Water Loop Demand Branch 121,  !- <none>
    New Chilled Water Loop Demand Bypass Branch;  !- <none>

  Connector:Mixer,
    New Chilled Water Loop Demand Mixer,  !- Name
    New Chilled Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    New Chilled Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    New Chilled Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    New Chilled Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    New Chilled Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    New Chilled Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    New Chilled Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    New Chilled Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    New Chilled Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    New Chilled Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    New Chilled Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    New Chilled Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    New Chilled Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    New Chilled Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    New Chilled Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    New Chilled Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    New Chilled Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    New Chilled Water Loop Demand Branch 17,  !- Inlet Branch 17 Name
    New Chilled Water Loop Demand Branch 18,  !- Inlet Branch 18 Name
    New Chilled Water Loop Demand Branch 19,  !- Inlet Branch 19 Name
    New Chilled Water Loop Demand Branch 20,  !- Inlet Branch 20 Name
    New Chilled Water Loop Demand Branch 21,  !- Inlet Branch 21 Name
    New Chilled Water Loop Demand Branch 22,  !- Inlet Branch 22 Name
    New Chilled Water Loop Demand Branch 23,  !- Inlet Branch 23 Name
    New Chilled Water Loop Demand Branch 24,  !- Inlet Branch 24 Name
    New Chilled Water Loop Demand Branch 25,  !- Inlet Branch 25 Name
    New Chilled Water Loop Demand Branch 26,  !- Inlet Branch 26 Name
    New Chilled Water Loop Demand Branch 27,  !- Inlet Branch 27 Name
    New Chilled Water Loop Demand Branch 28,  !- Inlet Branch 28 Name
    New Chilled Water Loop Demand Branch 29,  !- Inlet Branch 29 Name
    New Chilled Water Loop Demand Branch 30,  !- Inlet Branch 30 Name
    New Chilled Water Loop Demand Branch 31,  !- Inlet Branch 31 Name
    New Chilled Water Loop Demand Branch 32,  !- Inlet Branch 32 Name
    New Chilled Water Loop Demand Branch 33,  !- Inlet Branch 33 Name
    New Chilled Water Loop Demand Branch 34,  !- Inlet Branch 34 Name
    New Chilled Water Loop Demand Branch 35,  !- Inlet Branch 35 Name
    New Chilled Water Loop Demand Branch 36,  !- Inlet Branch 36 Name
    New Chilled Water Loop Demand Branch 37,  !- Inlet Branch 37 Name
    New Chilled Water Loop Demand Branch 38,  !- Inlet Branch 38 Name
    New Chilled Water Loop Demand Branch 39,  !- Inlet Branch 39 Name
    New Chilled Water Loop Demand Branch 40,  !- Inlet Branch 40 Name
    New Chilled Water Loop Demand Branch 41,  !- Inlet Branch 41 Name
    New Chilled Water Loop Demand Branch 42,  !- Inlet Branch 42 Name
    New Chilled Water Loop Demand Branch 43,  !- Inlet Branch 43 Name
    New Chilled Water Loop Demand Branch 44,  !- Inlet Branch 44 Name
    New Chilled Water Loop Demand Branch 45,  !- Inlet Branch 45 Name
    New Chilled Water Loop Demand Branch 46,  !- Inlet Branch 46 Name
    New Chilled Water Loop Demand Branch 47,  !- Inlet Branch 47 Name
    New Chilled Water Loop Demand Branch 48,  !- Inlet Branch 48 Name
    New Chilled Water Loop Demand Branch 49,  !- Inlet Branch 49 Name
    New Chilled Water Loop Demand Branch 50,  !- Inlet Branch 50 Name
    New Chilled Water Loop Demand Branch 51,  !- Inlet Branch 51 Name
    New Chilled Water Loop Demand Branch 52,  !- Inlet Branch 52 Name
    New Chilled Water Loop Demand Branch 53,  !- Inlet Branch 53 Name
    New Chilled Water Loop Demand Branch 54,  !- Inlet Branch 54 Name
    New Chilled Water Loop Demand Branch 55,  !- Inlet Branch 55 Name
    New Chilled Water Loop Demand Branch 56,  !- Inlet Branch 56 Name
    New Chilled Water Loop Demand Branch 57,  !- Inlet Branch 57 Name
    New Chilled Water Loop Demand Branch 58,  !- Inlet Branch 58 Name
    New Chilled Water Loop Demand Branch 59,  !- Inlet Branch 59 Name
    New Chilled Water Loop Demand Branch 60,  !- Inlet Branch 60 Name
    New Chilled Water Loop Demand Branch 61,  !- Inlet Branch 61 Name
    New Chilled Water Loop Demand Branch 62,  !- Inlet Branch 62 Name
    New Chilled Water Loop Demand Branch 63,  !- Inlet Branch 63 Name
    New Chilled Water Loop Demand Branch 64,  !- Inlet Branch 64 Name
    New Chilled Water Loop Demand Branch 65,  !- Inlet Branch 65 Name
    New Chilled Water Loop Demand Branch 66,  !- Inlet Branch 66 Name
    New Chilled Water Loop Demand Branch 67,  !- Inlet Branch 67 Name
    New Chilled Water Loop Demand Branch 68,  !- Inlet Branch 68 Name
    New Chilled Water Loop Demand Branch 69,  !- Inlet Branch 69 Name
    New Chilled Water Loop Demand Branch 70,  !- Inlet Branch 70 Name
    New Chilled Water Loop Demand Branch 71,  !- Inlet Branch 71 Name
    New Chilled Water Loop Demand Branch 72,  !- Inlet Branch 72 Name
    New Chilled Water Loop Demand Branch 73,  !- Inlet Branch 73 Name
    New Chilled Water Loop Demand Branch 74,  !- Inlet Branch 74 Name
    New Chilled Water Loop Demand Branch 75,  !- Inlet Branch 75 Name
    New Chilled Water Loop Demand Branch 76,  !- Inlet Branch 76 Name
    New Chilled Water Loop Demand Branch 77,  !- Inlet Branch 77 Name
    New Chilled Water Loop Demand Branch 78,  !- Inlet Branch 78 Name
    New Chilled Water Loop Demand Branch 79,  !- Inlet Branch 79 Name
    New Chilled Water Loop Demand Branch 80,  !- Inlet Branch 80 Name
    New Chilled Water Loop Demand Branch 81,  !- Inlet Branch 81 Name
    New Chilled Water Loop Demand Branch 82,  !- Inlet Branch 82 Name
    New Chilled Water Loop Demand Branch 83,  !- Inlet Branch 83 Name
    New Chilled Water Loop Demand Branch 84,  !- Inlet Branch 84 Name
    New Chilled Water Loop Demand Branch 85,  !- Inlet Branch 85 Name
    New Chilled Water Loop Demand Branch 86,  !- Inlet Branch 86 Name
    New Chilled Water Loop Demand Branch 87,  !- Inlet Branch 87 Name
    New Chilled Water Loop Demand Branch 88,  !- Inlet Branch 88 Name
    New Chilled Water Loop Demand Branch 89,  !- Inlet Branch 89 Name
    New Chilled Water Loop Demand Branch 90,  !- Inlet Branch 90 Name
    New Chilled Water Loop Demand Branch 91,  !- Inlet Branch 91 Name
    New Chilled Water Loop Demand Branch 92,  !- Inlet Branch 92 Name
    New Chilled Water Loop Demand Branch 93,  !- Inlet Branch 93 Name
    New Chilled Water Loop Demand Branch 94,  !- Inlet Branch 94 Name
    New Chilled Water Loop Demand Branch 95,  !- Inlet Branch 95 Name
    New Chilled Water Loop Demand Branch 96,  !- Inlet Branch 96 Name
    New Chilled Water Loop Demand Branch 97,  !- Inlet Branch 97 Name
    New Chilled Water Loop Demand Branch 98,  !- Inlet Branch 98 Name
    New Chilled Water Loop Demand Branch 99,  !- Inlet Branch 99 Name
    New Chilled Water Loop Demand Branch 100,  !- Inlet Branch 100 Name
    New Chilled Water Loop Demand Branch 101,  !- <none>
    New Chilled Water Loop Demand Branch 102,  !- <none>
    New Chilled Water Loop Demand Branch 103,  !- <none>
    New Chilled Water Loop Demand Branch 104,  !- <none>
    New Chilled Water Loop Demand Branch 105,  !- <none>
    New Chilled Water Loop Demand Branch 106,  !- <none>
    New Chilled Water Loop Demand Branch 107,  !- <none>
    New Chilled Water Loop Demand Branch 108,  !- <none>
    New Chilled Water Loop Demand Branch 109,  !- <none>
    New Chilled Water Loop Demand Branch 110,  !- <none>
    New Chilled Water Loop Demand Branch 111,  !- <none>
    New Chilled Water Loop Demand Branch 112,  !- <none>
    New Chilled Water Loop Demand Branch 113,  !- <none>
    New Chilled Water Loop Demand Branch 114,  !- <none>
    New Chilled Water Loop Demand Branch 115,  !- <none>
    New Chilled Water Loop Demand Branch 116,  !- <none>
    New Chilled Water Loop Demand Branch 117,  !- <none>
    New Chilled Water Loop Demand Branch 118,  !- <none>
    New Chilled Water Loop Demand Branch 119,  !- <none>
    New Chilled Water Loop Demand Branch 120,  !- <none>
    New Chilled Water Loop Demand Branch 121,  !- <none>
    New Chilled Water Loop Demand Bypass Branch;  !- <none>

  Branch,
    New Chilled Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 9,        !- Component 1 Name
    Node 118,                !- Component 1 Inlet Node Name
    Node 127;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 9,        !- Name
    Node 118,                !- Inlet Node Name
    Node 127;                !- Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 8,        !- Component 1 Name
    Node 120,                !- Component 1 Inlet Node Name
    Node 126;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 8,        !- Name
    Node 120,                !- Inlet Node Name
    Node 126;                !- Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 1,    !- Component 1 Name
    Node 140,                !- Component 1 Inlet Node Name
    Node 141;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 2,    !- Component 1 Name
    Node 168,                !- Component 1 Inlet Node Name
    Node 169;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 3,    !- Component 1 Name
    Node 196,                !- Component 1 Inlet Node Name
    Node 197;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 4,    !- Component 1 Name
    Node 224,                !- Component 1 Inlet Node Name
    Node 225;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 5,    !- Component 1 Name
    Node 252,                !- Component 1 Inlet Node Name
    Node 253;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 6,    !- Component 1 Name
    Node 280,                !- Component 1 Inlet Node Name
    Node 281;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 7,    !- Component 1 Name
    Node 308,                !- Component 1 Inlet Node Name
    Node 309;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 8,    !- Component 1 Name
    Node 336,                !- Component 1 Inlet Node Name
    Node 337;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 9,    !- Component 1 Name
    Node 364,                !- Component 1 Inlet Node Name
    Node 365;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 10,   !- Component 1 Name
    Node 392,                !- Component 1 Inlet Node Name
    Node 393;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 11,   !- Component 1 Name
    Node 420,                !- Component 1 Inlet Node Name
    Node 421;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 12,   !- Component 1 Name
    Node 448,                !- Component 1 Inlet Node Name
    Node 449;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 13,   !- Component 1 Name
    Node 476,                !- Component 1 Inlet Node Name
    Node 477;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 14,   !- Component 1 Name
    Node 504,                !- Component 1 Inlet Node Name
    Node 505;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 15,   !- Component 1 Name
    Node 532,                !- Component 1 Inlet Node Name
    Node 533;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 16,   !- Component 1 Name
    Node 560,                !- Component 1 Inlet Node Name
    Node 561;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 17,   !- Component 1 Name
    Node 588,                !- Component 1 Inlet Node Name
    Node 589;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 18,   !- Component 1 Name
    Node 616,                !- Component 1 Inlet Node Name
    Node 617;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 19,   !- Component 1 Name
    Node 644,                !- Component 1 Inlet Node Name
    Node 645;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 20,   !- Component 1 Name
    Node 672,                !- Component 1 Inlet Node Name
    Node 673;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 21,   !- Component 1 Name
    Node 689,                !- Component 1 Inlet Node Name
    Node 690;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 22,   !- Component 1 Name
    Node 695,                !- Component 1 Inlet Node Name
    Node 696;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 23,   !- Component 1 Name
    Node 701,                !- Component 1 Inlet Node Name
    Node 702;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 24,   !- Component 1 Name
    Node 707,                !- Component 1 Inlet Node Name
    Node 708;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 25,   !- Component 1 Name
    Node 713,                !- Component 1 Inlet Node Name
    Node 714;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 26,   !- Component 1 Name
    Node 719,                !- Component 1 Inlet Node Name
    Node 720;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 27,   !- Component 1 Name
    Node 725,                !- Component 1 Inlet Node Name
    Node 726;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 28,   !- Component 1 Name
    Node 731,                !- Component 1 Inlet Node Name
    Node 732;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 29,   !- Component 1 Name
    Node 737,                !- Component 1 Inlet Node Name
    Node 738;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 30,   !- Component 1 Name
    Node 743,                !- Component 1 Inlet Node Name
    Node 744;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 31,   !- Component 1 Name
    Node 749,                !- Component 1 Inlet Node Name
    Node 750;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 32,   !- Component 1 Name
    Node 755,                !- Component 1 Inlet Node Name
    Node 756;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 34,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 33,   !- Component 1 Name
    Node 761,                !- Component 1 Inlet Node Name
    Node 762;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 35,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 34,   !- Component 1 Name
    Node 767,                !- Component 1 Inlet Node Name
    Node 768;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 36,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 35,   !- Component 1 Name
    Node 773,                !- Component 1 Inlet Node Name
    Node 774;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 37,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 36,   !- Component 1 Name
    Node 779,                !- Component 1 Inlet Node Name
    Node 780;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 38,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 37,   !- Component 1 Name
    Node 785,                !- Component 1 Inlet Node Name
    Node 786;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 39,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 38,   !- Component 1 Name
    Node 791,                !- Component 1 Inlet Node Name
    Node 792;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 40,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 39,   !- Component 1 Name
    Node 797,                !- Component 1 Inlet Node Name
    Node 798;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 41,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 40,   !- Component 1 Name
    Node 803,                !- Component 1 Inlet Node Name
    Node 804;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 42,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 41,   !- Component 1 Name
    Node 809,                !- Component 1 Inlet Node Name
    Node 810;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 43,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 42,   !- Component 1 Name
    Node 815,                !- Component 1 Inlet Node Name
    Node 816;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 44,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 43,   !- Component 1 Name
    Node 821,                !- Component 1 Inlet Node Name
    Node 822;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 45,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 44,   !- Component 1 Name
    Node 827,                !- Component 1 Inlet Node Name
    Node 828;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 46,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 45,   !- Component 1 Name
    Node 833,                !- Component 1 Inlet Node Name
    Node 834;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 47,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 46,   !- Component 1 Name
    Node 839,                !- Component 1 Inlet Node Name
    Node 840;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 48,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 47,   !- Component 1 Name
    Node 845,                !- Component 1 Inlet Node Name
    Node 846;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 49,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 48,   !- Component 1 Name
    Node 851,                !- Component 1 Inlet Node Name
    Node 852;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 50,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 49,   !- Component 1 Name
    Node 857,                !- Component 1 Inlet Node Name
    Node 858;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 51,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 50,   !- Component 1 Name
    Node 863,                !- Component 1 Inlet Node Name
    Node 864;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 52,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 51,   !- Component 1 Name
    Node 869,                !- Component 1 Inlet Node Name
    Node 870;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 53,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 52,   !- Component 1 Name
    Node 875,                !- Component 1 Inlet Node Name
    Node 876;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 54,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 53,   !- Component 1 Name
    Node 881,                !- Component 1 Inlet Node Name
    Node 882;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 55,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 54,   !- Component 1 Name
    Node 887,                !- Component 1 Inlet Node Name
    Node 888;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 56,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 55,   !- Component 1 Name
    Node 893,                !- Component 1 Inlet Node Name
    Node 894;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 57,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 56,   !- Component 1 Name
    Node 899,                !- Component 1 Inlet Node Name
    Node 900;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 58,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 57,   !- Component 1 Name
    Node 905,                !- Component 1 Inlet Node Name
    Node 906;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 59,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 58,   !- Component 1 Name
    Node 911,                !- Component 1 Inlet Node Name
    Node 912;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 60,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 59,   !- Component 1 Name
    Node 917,                !- Component 1 Inlet Node Name
    Node 918;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 61,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 60,   !- Component 1 Name
    Node 923,                !- Component 1 Inlet Node Name
    Node 924;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 62,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 61,   !- Component 1 Name
    Node 929,                !- Component 1 Inlet Node Name
    Node 930;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 63,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 62,   !- Component 1 Name
    Node 935,                !- Component 1 Inlet Node Name
    Node 936;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 64,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 63,   !- Component 1 Name
    Node 941,                !- Component 1 Inlet Node Name
    Node 942;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 65,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 64,   !- Component 1 Name
    Node 947,                !- Component 1 Inlet Node Name
    Node 948;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 66,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 65,   !- Component 1 Name
    Node 953,                !- Component 1 Inlet Node Name
    Node 954;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 67,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 66,   !- Component 1 Name
    Node 959,                !- Component 1 Inlet Node Name
    Node 960;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 68,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 67,   !- Component 1 Name
    Node 965,                !- Component 1 Inlet Node Name
    Node 966;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 69,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 68,   !- Component 1 Name
    Node 971,                !- Component 1 Inlet Node Name
    Node 972;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 70,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 69,   !- Component 1 Name
    Node 977,                !- Component 1 Inlet Node Name
    Node 978;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 71,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 70,   !- Component 1 Name
    Node 983,                !- Component 1 Inlet Node Name
    Node 984;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 72,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 71,   !- Component 1 Name
    Node 989,                !- Component 1 Inlet Node Name
    Node 990;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 73,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 72,   !- Component 1 Name
    Node 995,                !- Component 1 Inlet Node Name
    Node 996;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 74,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 73,   !- Component 1 Name
    Node 1001,               !- Component 1 Inlet Node Name
    Node 1002;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 75,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 74,   !- Component 1 Name
    Node 1007,               !- Component 1 Inlet Node Name
    Node 1008;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 76,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 75,   !- Component 1 Name
    Node 1013,               !- Component 1 Inlet Node Name
    Node 1014;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 77,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 76,   !- Component 1 Name
    Node 1019,               !- Component 1 Inlet Node Name
    Node 1020;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 78,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 77,   !- Component 1 Name
    Node 1025,               !- Component 1 Inlet Node Name
    Node 1026;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 79,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 78,   !- Component 1 Name
    Node 1031,               !- Component 1 Inlet Node Name
    Node 1032;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 80,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 79,   !- Component 1 Name
    Node 1037,               !- Component 1 Inlet Node Name
    Node 1038;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 81,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 80,   !- Component 1 Name
    Node 1043,               !- Component 1 Inlet Node Name
    Node 1044;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 82,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 81,   !- Component 1 Name
    Node 1049,               !- Component 1 Inlet Node Name
    Node 1050;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 83,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 82,   !- Component 1 Name
    Node 1055,               !- Component 1 Inlet Node Name
    Node 1056;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 84,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 83,   !- Component 1 Name
    Node 1061,               !- Component 1 Inlet Node Name
    Node 1062;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 85,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 84,   !- Component 1 Name
    Node 1067,               !- Component 1 Inlet Node Name
    Node 1068;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 86,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 85,   !- Component 1 Name
    Node 1073,               !- Component 1 Inlet Node Name
    Node 1074;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 87,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 86,   !- Component 1 Name
    Node 1079,               !- Component 1 Inlet Node Name
    Node 1080;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 88,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 87,   !- Component 1 Name
    Node 1085,               !- Component 1 Inlet Node Name
    Node 1086;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 89,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 88,   !- Component 1 Name
    Node 1091,               !- Component 1 Inlet Node Name
    Node 1092;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 90,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 89,   !- Component 1 Name
    Node 1097,               !- Component 1 Inlet Node Name
    Node 1098;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 91,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 90,   !- Component 1 Name
    Node 1103,               !- Component 1 Inlet Node Name
    Node 1104;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 92,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 91,   !- Component 1 Name
    Node 1109,               !- Component 1 Inlet Node Name
    Node 1110;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 93,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 92,   !- Component 1 Name
    Node 1115,               !- Component 1 Inlet Node Name
    Node 1116;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 94,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 93,   !- Component 1 Name
    Node 1121,               !- Component 1 Inlet Node Name
    Node 1122;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 95,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 94,   !- Component 1 Name
    Node 1127,               !- Component 1 Inlet Node Name
    Node 1128;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 96,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 95,   !- Component 1 Name
    Node 1133,               !- Component 1 Inlet Node Name
    Node 1134;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 97,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 96,   !- Component 1 Name
    Node 1139,               !- Component 1 Inlet Node Name
    Node 1140;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 98,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 97,   !- Component 1 Name
    Node 1145,               !- Component 1 Inlet Node Name
    Node 1146;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 99,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 98,   !- Component 1 Name
    Node 1151,               !- Component 1 Inlet Node Name
    Node 1152;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 100,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 99,   !- Component 1 Name
    Node 1157,               !- Component 1 Inlet Node Name
    Node 1158;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 101,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 100,  !- Component 1 Name
    Node 1163,               !- Component 1 Inlet Node Name
    Node 1164;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 102,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 101,  !- Component 1 Name
    Node 1169,               !- Component 1 Inlet Node Name
    Node 1170;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 103,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 102,  !- Component 1 Name
    Node 1175,               !- Component 1 Inlet Node Name
    Node 1176;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 104,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 103,  !- Component 1 Name
    Node 1181,               !- Component 1 Inlet Node Name
    Node 1182;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 105,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 104,  !- Component 1 Name
    Node 1187,               !- Component 1 Inlet Node Name
    Node 1188;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 106,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 105,  !- Component 1 Name
    Node 1193,               !- Component 1 Inlet Node Name
    Node 1194;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 107,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 106,  !- Component 1 Name
    Node 1199,               !- Component 1 Inlet Node Name
    Node 1200;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 108,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 107,  !- Component 1 Name
    Node 1205,               !- Component 1 Inlet Node Name
    Node 1206;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 109,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 108,  !- Component 1 Name
    Node 1211,               !- Component 1 Inlet Node Name
    Node 1212;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 110,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 109,  !- Component 1 Name
    Node 1217,               !- Component 1 Inlet Node Name
    Node 1218;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 111,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 110,  !- Component 1 Name
    Node 1223,               !- Component 1 Inlet Node Name
    Node 1224;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 112,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 111,  !- Component 1 Name
    Node 1229,               !- Component 1 Inlet Node Name
    Node 1230;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 113,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 112,  !- Component 1 Name
    Node 1235,               !- Component 1 Inlet Node Name
    Node 1236;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 114,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 113,  !- Component 1 Name
    Node 1241,               !- Component 1 Inlet Node Name
    Node 1242;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 115,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 114,  !- Component 1 Name
    Node 1247,               !- Component 1 Inlet Node Name
    Node 1248;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 116,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 115,  !- Component 1 Name
    Node 1253,               !- Component 1 Inlet Node Name
    Node 1254;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 117,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 116,  !- Component 1 Name
    Node 1259,               !- Component 1 Inlet Node Name
    Node 1260;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 118,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 117,  !- Component 1 Name
    Node 1265,               !- Component 1 Inlet Node Name
    Node 1266;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 119,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 118,  !- Component 1 Name
    Node 1271,               !- Component 1 Inlet Node Name
    Node 1272;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 120,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 119,  !- Component 1 Name
    Node 1277,               !- Component 1 Inlet Node Name
    Node 1278;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 121,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 120,  !- Component 1 Name
    Node 1283,               !- Component 1 Inlet Node Name
    Node 1284;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    New Chilled Water Loop Demand Bypass Pipe,  !- Component 1 Name
    New Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    New Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    New Chilled Water Loop Demand Bypass Pipe,  !- Name
    New Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    New Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 10,       !- Component 1 Name
    Node 128,                !- Component 1 Inlet Node Name
    Node 119;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 10,       !- Name
    Node 128,                !- Inlet Node Name
    Node 119;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    New Chilled Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    New Chilled Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    New Chilled Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    New Chilled Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    New Chilled Water Loop Cooling Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller Electric EIR 1;  !- Equipment 1 Name

  PlantLoop,
    New Hot Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    New Hot Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 102,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 101,                !- Plant Side Inlet Node Name
    Node 102,                !- Plant Side Outlet Node Name
    New Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    New Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 104,                !- Demand Side Inlet Node Name
    Node 105,                !- Demand Side Outlet Node Name
    New Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    New Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    New Hot Water Loop,      !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    New Hot Water Loop Supply Branches,  !- Name
    New Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    New Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    New Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    New Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    New Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    New Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    New Hot Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    New Hot Water Loop Supply Splitter,  !- Name
    New Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    New Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    New Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    New Hot Water Loop Supply Mixer,  !- Name
    New Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    New Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    New Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    New Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 1,   !- Component 1 Name
    Node 101,                !- Component 1 Inlet Node Name
    Node 110;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 1,   !- Name
    Node 101,                !- Inlet Node Name
    Node 110,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    119563,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction

  Branch,
    New Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler Hot Water 1,      !- Component 1 Name
    Node 103,                !- Component 1 Inlet Node Name
    Node 107;                !- Component 1 Outlet Node Name

  Boiler:HotWater,
    Boiler Hot Water 1,      !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.9,                     !- Nominal Thermal Efficiency
    ,                        !- Efficiency Curve Temperature Evaluation Variable
    ,                        !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 103,                !- Boiler Water Inlet Node Name
    Node 107,                !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Branch,
    New Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 108,                !- Component 1 Inlet Node Name
    Node 109;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 108,                !- Inlet Node Name
    Node 109;                !- Outlet Node Name

  Branch,
    New Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 111,                !- Component 1 Inlet Node Name
    Node 102;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 111,                !- Inlet Node Name
    Node 102;                !- Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    AEDG HW-Loop-Temp-Schedule,  !- Schedule Name
    Node 102;                !- Setpoint Node or NodeList Name

  BranchList,
    New Hot Water Loop Demand Branches,  !- Name
    New Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    New Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    New Hot Water Loop Demand Branch 2,  !- Branch 3 Name
    New Hot Water Loop Demand Branch 3,  !- Branch 4 Name
    New Hot Water Loop Demand Branch 4,  !- Branch 5 Name
    New Hot Water Loop Demand Branch 5,  !- Branch 6 Name
    New Hot Water Loop Demand Branch 6,  !- Branch 7 Name
    New Hot Water Loop Demand Branch 7,  !- Branch 8 Name
    New Hot Water Loop Demand Branch 8,  !- Branch 9 Name
    New Hot Water Loop Demand Branch 9,  !- Branch 10 Name
    New Hot Water Loop Demand Branch 10,  !- Branch 11 Name
    New Hot Water Loop Demand Branch 11,  !- Branch 12 Name
    New Hot Water Loop Demand Branch 12,  !- Branch 13 Name
    New Hot Water Loop Demand Branch 13,  !- Branch 14 Name
    New Hot Water Loop Demand Branch 14,  !- Branch 15 Name
    New Hot Water Loop Demand Branch 15,  !- Branch 16 Name
    New Hot Water Loop Demand Branch 16,  !- Branch 17 Name
    New Hot Water Loop Demand Branch 17,  !- Branch 18 Name
    New Hot Water Loop Demand Branch 18,  !- Branch 19 Name
    New Hot Water Loop Demand Branch 19,  !- Branch 20 Name
    New Hot Water Loop Demand Branch 20,  !- Branch 21 Name
    New Hot Water Loop Demand Branch 21,  !- Branch 22 Name
    New Hot Water Loop Demand Branch 22,  !- Branch 23 Name
    New Hot Water Loop Demand Branch 23,  !- Branch 24 Name
    New Hot Water Loop Demand Branch 24,  !- Branch 25 Name
    New Hot Water Loop Demand Branch 25,  !- Branch 26 Name
    New Hot Water Loop Demand Branch 26,  !- Branch 27 Name
    New Hot Water Loop Demand Branch 27,  !- Branch 28 Name
    New Hot Water Loop Demand Branch 28,  !- Branch 29 Name
    New Hot Water Loop Demand Branch 29,  !- Branch 30 Name
    New Hot Water Loop Demand Branch 30,  !- Branch 31 Name
    New Hot Water Loop Demand Branch 31,  !- Branch 32 Name
    New Hot Water Loop Demand Branch 32,  !- Branch 33 Name
    New Hot Water Loop Demand Branch 33,  !- Branch 34 Name
    New Hot Water Loop Demand Branch 34,  !- Branch 35 Name
    New Hot Water Loop Demand Branch 35,  !- Branch 36 Name
    New Hot Water Loop Demand Branch 36,  !- Branch 37 Name
    New Hot Water Loop Demand Branch 37,  !- Branch 38 Name
    New Hot Water Loop Demand Branch 38,  !- Branch 39 Name
    New Hot Water Loop Demand Branch 39,  !- Branch 40 Name
    New Hot Water Loop Demand Branch 40,  !- Branch 41 Name
    New Hot Water Loop Demand Branch 41,  !- Branch 42 Name
    New Hot Water Loop Demand Branch 42,  !- Branch 43 Name
    New Hot Water Loop Demand Branch 43,  !- Branch 44 Name
    New Hot Water Loop Demand Branch 44,  !- Branch 45 Name
    New Hot Water Loop Demand Branch 45,  !- Branch 46 Name
    New Hot Water Loop Demand Branch 46,  !- Branch 47 Name
    New Hot Water Loop Demand Branch 47,  !- Branch 48 Name
    New Hot Water Loop Demand Branch 48,  !- Branch 49 Name
    New Hot Water Loop Demand Branch 49,  !- Branch 50 Name
    New Hot Water Loop Demand Branch 50,  !- Branch 51 Name
    New Hot Water Loop Demand Branch 51,  !- Branch 52 Name
    New Hot Water Loop Demand Branch 52,  !- Branch 53 Name
    New Hot Water Loop Demand Branch 53,  !- Branch 54 Name
    New Hot Water Loop Demand Branch 54,  !- Branch 55 Name
    New Hot Water Loop Demand Branch 55,  !- Branch 56 Name
    New Hot Water Loop Demand Branch 56,  !- Branch 57 Name
    New Hot Water Loop Demand Branch 57,  !- Branch 58 Name
    New Hot Water Loop Demand Branch 58,  !- Branch 59 Name
    New Hot Water Loop Demand Branch 59,  !- Branch 60 Name
    New Hot Water Loop Demand Branch 60,  !- Branch 61 Name
    New Hot Water Loop Demand Branch 61,  !- Branch 62 Name
    New Hot Water Loop Demand Branch 62,  !- Branch 63 Name
    New Hot Water Loop Demand Branch 63,  !- Branch 64 Name
    New Hot Water Loop Demand Branch 64,  !- Branch 65 Name
    New Hot Water Loop Demand Branch 65,  !- Branch 66 Name
    New Hot Water Loop Demand Branch 66,  !- Branch 67 Name
    New Hot Water Loop Demand Branch 67,  !- Branch 68 Name
    New Hot Water Loop Demand Branch 68,  !- Branch 69 Name
    New Hot Water Loop Demand Branch 69,  !- Branch 70 Name
    New Hot Water Loop Demand Branch 70,  !- Branch 71 Name
    New Hot Water Loop Demand Branch 71,  !- Branch 72 Name
    New Hot Water Loop Demand Branch 72,  !- Branch 73 Name
    New Hot Water Loop Demand Branch 73,  !- Branch 74 Name
    New Hot Water Loop Demand Branch 74,  !- Branch 75 Name
    New Hot Water Loop Demand Branch 75,  !- Branch 76 Name
    New Hot Water Loop Demand Branch 76,  !- Branch 77 Name
    New Hot Water Loop Demand Branch 77,  !- Branch 78 Name
    New Hot Water Loop Demand Branch 78,  !- Branch 79 Name
    New Hot Water Loop Demand Branch 79,  !- Branch 80 Name
    New Hot Water Loop Demand Branch 80,  !- Branch 81 Name
    New Hot Water Loop Demand Branch 81,  !- Branch 82 Name
    New Hot Water Loop Demand Branch 82,  !- Branch 83 Name
    New Hot Water Loop Demand Branch 83,  !- Branch 84 Name
    New Hot Water Loop Demand Branch 84,  !- Branch 85 Name
    New Hot Water Loop Demand Branch 85,  !- Branch 86 Name
    New Hot Water Loop Demand Branch 86,  !- Branch 87 Name
    New Hot Water Loop Demand Branch 87,  !- Branch 88 Name
    New Hot Water Loop Demand Branch 88,  !- Branch 89 Name
    New Hot Water Loop Demand Branch 89,  !- Branch 90 Name
    New Hot Water Loop Demand Branch 90,  !- Branch 91 Name
    New Hot Water Loop Demand Branch 91,  !- Branch 92 Name
    New Hot Water Loop Demand Branch 92,  !- Branch 93 Name
    New Hot Water Loop Demand Branch 93,  !- Branch 94 Name
    New Hot Water Loop Demand Branch 94,  !- Branch 95 Name
    New Hot Water Loop Demand Branch 95,  !- Branch 96 Name
    New Hot Water Loop Demand Branch 96,  !- Branch 97 Name
    New Hot Water Loop Demand Branch 97,  !- Branch 98 Name
    New Hot Water Loop Demand Branch 98,  !- Branch 99 Name
    New Hot Water Loop Demand Branch 99,  !- Branch 100 Name
    New Hot Water Loop Demand Branch 100,  !- <none>
    New Hot Water Loop Demand Branch 101,  !- <none>
    New Hot Water Loop Demand Branch 102,  !- <none>
    New Hot Water Loop Demand Branch 103,  !- <none>
    New Hot Water Loop Demand Branch 104,  !- <none>
    New Hot Water Loop Demand Branch 105,  !- <none>
    New Hot Water Loop Demand Branch 106,  !- <none>
    New Hot Water Loop Demand Branch 107,  !- <none>
    New Hot Water Loop Demand Branch 108,  !- <none>
    New Hot Water Loop Demand Branch 109,  !- <none>
    New Hot Water Loop Demand Branch 110,  !- <none>
    New Hot Water Loop Demand Branch 111,  !- <none>
    New Hot Water Loop Demand Branch 112,  !- <none>
    New Hot Water Loop Demand Branch 113,  !- <none>
    New Hot Water Loop Demand Branch 114,  !- <none>
    New Hot Water Loop Demand Branch 115,  !- <none>
    New Hot Water Loop Demand Branch 116,  !- <none>
    New Hot Water Loop Demand Branch 117,  !- <none>
    New Hot Water Loop Demand Branch 118,  !- <none>
    New Hot Water Loop Demand Branch 119,  !- <none>
    New Hot Water Loop Demand Branch 120,  !- <none>
    New Hot Water Loop Demand Branch 121,  !- <none>
    New Hot Water Loop Demand Bypass Branch,  !- <none>
    New Hot Water Loop Demand Outlet Branch;  !- <none>

  ConnectorList,
    New Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    New Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    New Hot Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    New Hot Water Loop Demand Splitter,  !- Name
    New Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    New Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    New Hot Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    New Hot Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    New Hot Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    New Hot Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    New Hot Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    New Hot Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    New Hot Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    New Hot Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    New Hot Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    New Hot Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    New Hot Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    New Hot Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    New Hot Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    New Hot Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    New Hot Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    New Hot Water Loop Demand Branch 17,  !- Outlet Branch 17 Name
    New Hot Water Loop Demand Branch 18,  !- Outlet Branch 18 Name
    New Hot Water Loop Demand Branch 19,  !- Outlet Branch 19 Name
    New Hot Water Loop Demand Branch 20,  !- Outlet Branch 20 Name
    New Hot Water Loop Demand Branch 21,  !- Outlet Branch 21 Name
    New Hot Water Loop Demand Branch 22,  !- Outlet Branch 22 Name
    New Hot Water Loop Demand Branch 23,  !- Outlet Branch 23 Name
    New Hot Water Loop Demand Branch 24,  !- Outlet Branch 24 Name
    New Hot Water Loop Demand Branch 25,  !- Outlet Branch 25 Name
    New Hot Water Loop Demand Branch 26,  !- Outlet Branch 26 Name
    New Hot Water Loop Demand Branch 27,  !- Outlet Branch 27 Name
    New Hot Water Loop Demand Branch 28,  !- Outlet Branch 28 Name
    New Hot Water Loop Demand Branch 29,  !- Outlet Branch 29 Name
    New Hot Water Loop Demand Branch 30,  !- Outlet Branch 30 Name
    New Hot Water Loop Demand Branch 31,  !- Outlet Branch 31 Name
    New Hot Water Loop Demand Branch 32,  !- Outlet Branch 32 Name
    New Hot Water Loop Demand Branch 33,  !- Outlet Branch 33 Name
    New Hot Water Loop Demand Branch 34,  !- Outlet Branch 34 Name
    New Hot Water Loop Demand Branch 35,  !- Outlet Branch 35 Name
    New Hot Water Loop Demand Branch 36,  !- Outlet Branch 36 Name
    New Hot Water Loop Demand Branch 37,  !- Outlet Branch 37 Name
    New Hot Water Loop Demand Branch 38,  !- Outlet Branch 38 Name
    New Hot Water Loop Demand Branch 39,  !- Outlet Branch 39 Name
    New Hot Water Loop Demand Branch 40,  !- Outlet Branch 40 Name
    New Hot Water Loop Demand Branch 41,  !- Outlet Branch 41 Name
    New Hot Water Loop Demand Branch 42,  !- Outlet Branch 42 Name
    New Hot Water Loop Demand Branch 43,  !- Outlet Branch 43 Name
    New Hot Water Loop Demand Branch 44,  !- Outlet Branch 44 Name
    New Hot Water Loop Demand Branch 45,  !- Outlet Branch 45 Name
    New Hot Water Loop Demand Branch 46,  !- Outlet Branch 46 Name
    New Hot Water Loop Demand Branch 47,  !- Outlet Branch 47 Name
    New Hot Water Loop Demand Branch 48,  !- Outlet Branch 48 Name
    New Hot Water Loop Demand Branch 49,  !- Outlet Branch 49 Name
    New Hot Water Loop Demand Branch 50,  !- Outlet Branch 50 Name
    New Hot Water Loop Demand Branch 51,  !- Outlet Branch 51 Name
    New Hot Water Loop Demand Branch 52,  !- Outlet Branch 52 Name
    New Hot Water Loop Demand Branch 53,  !- Outlet Branch 53 Name
    New Hot Water Loop Demand Branch 54,  !- Outlet Branch 54 Name
    New Hot Water Loop Demand Branch 55,  !- Outlet Branch 55 Name
    New Hot Water Loop Demand Branch 56,  !- Outlet Branch 56 Name
    New Hot Water Loop Demand Branch 57,  !- Outlet Branch 57 Name
    New Hot Water Loop Demand Branch 58,  !- Outlet Branch 58 Name
    New Hot Water Loop Demand Branch 59,  !- Outlet Branch 59 Name
    New Hot Water Loop Demand Branch 60,  !- Outlet Branch 60 Name
    New Hot Water Loop Demand Branch 61,  !- Outlet Branch 61 Name
    New Hot Water Loop Demand Branch 62,  !- Outlet Branch 62 Name
    New Hot Water Loop Demand Branch 63,  !- Outlet Branch 63 Name
    New Hot Water Loop Demand Branch 64,  !- Outlet Branch 64 Name
    New Hot Water Loop Demand Branch 65,  !- Outlet Branch 65 Name
    New Hot Water Loop Demand Branch 66,  !- Outlet Branch 66 Name
    New Hot Water Loop Demand Branch 67,  !- Outlet Branch 67 Name
    New Hot Water Loop Demand Branch 68,  !- Outlet Branch 68 Name
    New Hot Water Loop Demand Branch 69,  !- Outlet Branch 69 Name
    New Hot Water Loop Demand Branch 70,  !- Outlet Branch 70 Name
    New Hot Water Loop Demand Branch 71,  !- Outlet Branch 71 Name
    New Hot Water Loop Demand Branch 72,  !- Outlet Branch 72 Name
    New Hot Water Loop Demand Branch 73,  !- Outlet Branch 73 Name
    New Hot Water Loop Demand Branch 74,  !- Outlet Branch 74 Name
    New Hot Water Loop Demand Branch 75,  !- Outlet Branch 75 Name
    New Hot Water Loop Demand Branch 76,  !- Outlet Branch 76 Name
    New Hot Water Loop Demand Branch 77,  !- Outlet Branch 77 Name
    New Hot Water Loop Demand Branch 78,  !- Outlet Branch 78 Name
    New Hot Water Loop Demand Branch 79,  !- Outlet Branch 79 Name
    New Hot Water Loop Demand Branch 80,  !- Outlet Branch 80 Name
    New Hot Water Loop Demand Branch 81,  !- Outlet Branch 81 Name
    New Hot Water Loop Demand Branch 82,  !- Outlet Branch 82 Name
    New Hot Water Loop Demand Branch 83,  !- Outlet Branch 83 Name
    New Hot Water Loop Demand Branch 84,  !- Outlet Branch 84 Name
    New Hot Water Loop Demand Branch 85,  !- Outlet Branch 85 Name
    New Hot Water Loop Demand Branch 86,  !- Outlet Branch 86 Name
    New Hot Water Loop Demand Branch 87,  !- Outlet Branch 87 Name
    New Hot Water Loop Demand Branch 88,  !- Outlet Branch 88 Name
    New Hot Water Loop Demand Branch 89,  !- Outlet Branch 89 Name
    New Hot Water Loop Demand Branch 90,  !- Outlet Branch 90 Name
    New Hot Water Loop Demand Branch 91,  !- Outlet Branch 91 Name
    New Hot Water Loop Demand Branch 92,  !- Outlet Branch 92 Name
    New Hot Water Loop Demand Branch 93,  !- Outlet Branch 93 Name
    New Hot Water Loop Demand Branch 94,  !- Outlet Branch 94 Name
    New Hot Water Loop Demand Branch 95,  !- Outlet Branch 95 Name
    New Hot Water Loop Demand Branch 96,  !- Outlet Branch 96 Name
    New Hot Water Loop Demand Branch 97,  !- Outlet Branch 97 Name
    New Hot Water Loop Demand Branch 98,  !- Outlet Branch 98 Name
    New Hot Water Loop Demand Branch 99,  !- Outlet Branch 99 Name
    New Hot Water Loop Demand Branch 100,  !- Outlet Branch 100 Name
    New Hot Water Loop Demand Branch 101,  !- <none>
    New Hot Water Loop Demand Branch 102,  !- <none>
    New Hot Water Loop Demand Branch 103,  !- <none>
    New Hot Water Loop Demand Branch 104,  !- <none>
    New Hot Water Loop Demand Branch 105,  !- <none>
    New Hot Water Loop Demand Branch 106,  !- <none>
    New Hot Water Loop Demand Branch 107,  !- <none>
    New Hot Water Loop Demand Branch 108,  !- <none>
    New Hot Water Loop Demand Branch 109,  !- <none>
    New Hot Water Loop Demand Branch 110,  !- <none>
    New Hot Water Loop Demand Branch 111,  !- <none>
    New Hot Water Loop Demand Branch 112,  !- <none>
    New Hot Water Loop Demand Branch 113,  !- <none>
    New Hot Water Loop Demand Branch 114,  !- <none>
    New Hot Water Loop Demand Branch 115,  !- <none>
    New Hot Water Loop Demand Branch 116,  !- <none>
    New Hot Water Loop Demand Branch 117,  !- <none>
    New Hot Water Loop Demand Branch 118,  !- <none>
    New Hot Water Loop Demand Branch 119,  !- <none>
    New Hot Water Loop Demand Branch 120,  !- <none>
    New Hot Water Loop Demand Branch 121,  !- <none>
    New Hot Water Loop Demand Bypass Branch;  !- <none>

  Connector:Mixer,
    New Hot Water Loop Demand Mixer,  !- Name
    New Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    New Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    New Hot Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    New Hot Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    New Hot Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    New Hot Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    New Hot Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    New Hot Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    New Hot Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    New Hot Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    New Hot Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    New Hot Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    New Hot Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    New Hot Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    New Hot Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    New Hot Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    New Hot Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    New Hot Water Loop Demand Branch 17,  !- Inlet Branch 17 Name
    New Hot Water Loop Demand Branch 18,  !- Inlet Branch 18 Name
    New Hot Water Loop Demand Branch 19,  !- Inlet Branch 19 Name
    New Hot Water Loop Demand Branch 20,  !- Inlet Branch 20 Name
    New Hot Water Loop Demand Branch 21,  !- Inlet Branch 21 Name
    New Hot Water Loop Demand Branch 22,  !- Inlet Branch 22 Name
    New Hot Water Loop Demand Branch 23,  !- Inlet Branch 23 Name
    New Hot Water Loop Demand Branch 24,  !- Inlet Branch 24 Name
    New Hot Water Loop Demand Branch 25,  !- Inlet Branch 25 Name
    New Hot Water Loop Demand Branch 26,  !- Inlet Branch 26 Name
    New Hot Water Loop Demand Branch 27,  !- Inlet Branch 27 Name
    New Hot Water Loop Demand Branch 28,  !- Inlet Branch 28 Name
    New Hot Water Loop Demand Branch 29,  !- Inlet Branch 29 Name
    New Hot Water Loop Demand Branch 30,  !- Inlet Branch 30 Name
    New Hot Water Loop Demand Branch 31,  !- Inlet Branch 31 Name
    New Hot Water Loop Demand Branch 32,  !- Inlet Branch 32 Name
    New Hot Water Loop Demand Branch 33,  !- Inlet Branch 33 Name
    New Hot Water Loop Demand Branch 34,  !- Inlet Branch 34 Name
    New Hot Water Loop Demand Branch 35,  !- Inlet Branch 35 Name
    New Hot Water Loop Demand Branch 36,  !- Inlet Branch 36 Name
    New Hot Water Loop Demand Branch 37,  !- Inlet Branch 37 Name
    New Hot Water Loop Demand Branch 38,  !- Inlet Branch 38 Name
    New Hot Water Loop Demand Branch 39,  !- Inlet Branch 39 Name
    New Hot Water Loop Demand Branch 40,  !- Inlet Branch 40 Name
    New Hot Water Loop Demand Branch 41,  !- Inlet Branch 41 Name
    New Hot Water Loop Demand Branch 42,  !- Inlet Branch 42 Name
    New Hot Water Loop Demand Branch 43,  !- Inlet Branch 43 Name
    New Hot Water Loop Demand Branch 44,  !- Inlet Branch 44 Name
    New Hot Water Loop Demand Branch 45,  !- Inlet Branch 45 Name
    New Hot Water Loop Demand Branch 46,  !- Inlet Branch 46 Name
    New Hot Water Loop Demand Branch 47,  !- Inlet Branch 47 Name
    New Hot Water Loop Demand Branch 48,  !- Inlet Branch 48 Name
    New Hot Water Loop Demand Branch 49,  !- Inlet Branch 49 Name
    New Hot Water Loop Demand Branch 50,  !- Inlet Branch 50 Name
    New Hot Water Loop Demand Branch 51,  !- Inlet Branch 51 Name
    New Hot Water Loop Demand Branch 52,  !- Inlet Branch 52 Name
    New Hot Water Loop Demand Branch 53,  !- Inlet Branch 53 Name
    New Hot Water Loop Demand Branch 54,  !- Inlet Branch 54 Name
    New Hot Water Loop Demand Branch 55,  !- Inlet Branch 55 Name
    New Hot Water Loop Demand Branch 56,  !- Inlet Branch 56 Name
    New Hot Water Loop Demand Branch 57,  !- Inlet Branch 57 Name
    New Hot Water Loop Demand Branch 58,  !- Inlet Branch 58 Name
    New Hot Water Loop Demand Branch 59,  !- Inlet Branch 59 Name
    New Hot Water Loop Demand Branch 60,  !- Inlet Branch 60 Name
    New Hot Water Loop Demand Branch 61,  !- Inlet Branch 61 Name
    New Hot Water Loop Demand Branch 62,  !- Inlet Branch 62 Name
    New Hot Water Loop Demand Branch 63,  !- Inlet Branch 63 Name
    New Hot Water Loop Demand Branch 64,  !- Inlet Branch 64 Name
    New Hot Water Loop Demand Branch 65,  !- Inlet Branch 65 Name
    New Hot Water Loop Demand Branch 66,  !- Inlet Branch 66 Name
    New Hot Water Loop Demand Branch 67,  !- Inlet Branch 67 Name
    New Hot Water Loop Demand Branch 68,  !- Inlet Branch 68 Name
    New Hot Water Loop Demand Branch 69,  !- Inlet Branch 69 Name
    New Hot Water Loop Demand Branch 70,  !- Inlet Branch 70 Name
    New Hot Water Loop Demand Branch 71,  !- Inlet Branch 71 Name
    New Hot Water Loop Demand Branch 72,  !- Inlet Branch 72 Name
    New Hot Water Loop Demand Branch 73,  !- Inlet Branch 73 Name
    New Hot Water Loop Demand Branch 74,  !- Inlet Branch 74 Name
    New Hot Water Loop Demand Branch 75,  !- Inlet Branch 75 Name
    New Hot Water Loop Demand Branch 76,  !- Inlet Branch 76 Name
    New Hot Water Loop Demand Branch 77,  !- Inlet Branch 77 Name
    New Hot Water Loop Demand Branch 78,  !- Inlet Branch 78 Name
    New Hot Water Loop Demand Branch 79,  !- Inlet Branch 79 Name
    New Hot Water Loop Demand Branch 80,  !- Inlet Branch 80 Name
    New Hot Water Loop Demand Branch 81,  !- Inlet Branch 81 Name
    New Hot Water Loop Demand Branch 82,  !- Inlet Branch 82 Name
    New Hot Water Loop Demand Branch 83,  !- Inlet Branch 83 Name
    New Hot Water Loop Demand Branch 84,  !- Inlet Branch 84 Name
    New Hot Water Loop Demand Branch 85,  !- Inlet Branch 85 Name
    New Hot Water Loop Demand Branch 86,  !- Inlet Branch 86 Name
    New Hot Water Loop Demand Branch 87,  !- Inlet Branch 87 Name
    New Hot Water Loop Demand Branch 88,  !- Inlet Branch 88 Name
    New Hot Water Loop Demand Branch 89,  !- Inlet Branch 89 Name
    New Hot Water Loop Demand Branch 90,  !- Inlet Branch 90 Name
    New Hot Water Loop Demand Branch 91,  !- Inlet Branch 91 Name
    New Hot Water Loop Demand Branch 92,  !- Inlet Branch 92 Name
    New Hot Water Loop Demand Branch 93,  !- Inlet Branch 93 Name
    New Hot Water Loop Demand Branch 94,  !- Inlet Branch 94 Name
    New Hot Water Loop Demand Branch 95,  !- Inlet Branch 95 Name
    New Hot Water Loop Demand Branch 96,  !- Inlet Branch 96 Name
    New Hot Water Loop Demand Branch 97,  !- Inlet Branch 97 Name
    New Hot Water Loop Demand Branch 98,  !- Inlet Branch 98 Name
    New Hot Water Loop Demand Branch 99,  !- Inlet Branch 99 Name
    New Hot Water Loop Demand Branch 100,  !- Inlet Branch 100 Name
    New Hot Water Loop Demand Branch 101,  !- <none>
    New Hot Water Loop Demand Branch 102,  !- <none>
    New Hot Water Loop Demand Branch 103,  !- <none>
    New Hot Water Loop Demand Branch 104,  !- <none>
    New Hot Water Loop Demand Branch 105,  !- <none>
    New Hot Water Loop Demand Branch 106,  !- <none>
    New Hot Water Loop Demand Branch 107,  !- <none>
    New Hot Water Loop Demand Branch 108,  !- <none>
    New Hot Water Loop Demand Branch 109,  !- <none>
    New Hot Water Loop Demand Branch 110,  !- <none>
    New Hot Water Loop Demand Branch 111,  !- <none>
    New Hot Water Loop Demand Branch 112,  !- <none>
    New Hot Water Loop Demand Branch 113,  !- <none>
    New Hot Water Loop Demand Branch 114,  !- <none>
    New Hot Water Loop Demand Branch 115,  !- <none>
    New Hot Water Loop Demand Branch 116,  !- <none>
    New Hot Water Loop Demand Branch 117,  !- <none>
    New Hot Water Loop Demand Branch 118,  !- <none>
    New Hot Water Loop Demand Branch 119,  !- <none>
    New Hot Water Loop Demand Branch 120,  !- <none>
    New Hot Water Loop Demand Branch 121,  !- <none>
    New Hot Water Loop Demand Bypass Branch;  !- <none>

  Branch,
    New Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 104,                !- Component 1 Inlet Node Name
    Node 113;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 104,                !- Inlet Node Name
    Node 113;                !- Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 106,                !- Component 1 Inlet Node Name
    Node 112;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 106,                !- Inlet Node Name
    Node 112;                !- Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 1,    !- Component 1 Name
    Node 137,                !- Component 1 Inlet Node Name
    Node 138;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 2,    !- Component 1 Name
    Node 165,                !- Component 1 Inlet Node Name
    Node 166;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 3,    !- Component 1 Name
    Node 193,                !- Component 1 Inlet Node Name
    Node 194;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 4,    !- Component 1 Name
    Node 221,                !- Component 1 Inlet Node Name
    Node 222;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 5,    !- Component 1 Name
    Node 249,                !- Component 1 Inlet Node Name
    Node 250;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 6,    !- Component 1 Name
    Node 277,                !- Component 1 Inlet Node Name
    Node 278;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 7,    !- Component 1 Name
    Node 305,                !- Component 1 Inlet Node Name
    Node 306;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 8,    !- Component 1 Name
    Node 333,                !- Component 1 Inlet Node Name
    Node 334;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 9,    !- Component 1 Name
    Node 361,                !- Component 1 Inlet Node Name
    Node 362;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 10,   !- Component 1 Name
    Node 389,                !- Component 1 Inlet Node Name
    Node 390;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 11,   !- Component 1 Name
    Node 417,                !- Component 1 Inlet Node Name
    Node 418;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 12,   !- Component 1 Name
    Node 445,                !- Component 1 Inlet Node Name
    Node 446;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 13,   !- Component 1 Name
    Node 473,                !- Component 1 Inlet Node Name
    Node 474;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 14,   !- Component 1 Name
    Node 501,                !- Component 1 Inlet Node Name
    Node 502;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 15,   !- Component 1 Name
    Node 529,                !- Component 1 Inlet Node Name
    Node 530;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 16,   !- Component 1 Name
    Node 557,                !- Component 1 Inlet Node Name
    Node 558;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 17,   !- Component 1 Name
    Node 585,                !- Component 1 Inlet Node Name
    Node 586;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 18,   !- Component 1 Name
    Node 613,                !- Component 1 Inlet Node Name
    Node 614;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 19,   !- Component 1 Name
    Node 641,                !- Component 1 Inlet Node Name
    Node 642;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 20,   !- Component 1 Name
    Node 669,                !- Component 1 Inlet Node Name
    Node 670;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 21,   !- Component 1 Name
    Node 691,                !- Component 1 Inlet Node Name
    Node 692;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 22,   !- Component 1 Name
    Node 697,                !- Component 1 Inlet Node Name
    Node 698;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 23,   !- Component 1 Name
    Node 703,                !- Component 1 Inlet Node Name
    Node 704;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 24,   !- Component 1 Name
    Node 709,                !- Component 1 Inlet Node Name
    Node 710;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 25,   !- Component 1 Name
    Node 715,                !- Component 1 Inlet Node Name
    Node 716;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 26,   !- Component 1 Name
    Node 721,                !- Component 1 Inlet Node Name
    Node 722;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 27,   !- Component 1 Name
    Node 727,                !- Component 1 Inlet Node Name
    Node 728;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 28,   !- Component 1 Name
    Node 733,                !- Component 1 Inlet Node Name
    Node 734;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 29,   !- Component 1 Name
    Node 739,                !- Component 1 Inlet Node Name
    Node 740;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 30,   !- Component 1 Name
    Node 745,                !- Component 1 Inlet Node Name
    Node 746;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 31,   !- Component 1 Name
    Node 751,                !- Component 1 Inlet Node Name
    Node 752;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 32,   !- Component 1 Name
    Node 757,                !- Component 1 Inlet Node Name
    Node 758;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 34,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 33,   !- Component 1 Name
    Node 763,                !- Component 1 Inlet Node Name
    Node 764;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 35,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 34,   !- Component 1 Name
    Node 769,                !- Component 1 Inlet Node Name
    Node 770;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 36,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 35,   !- Component 1 Name
    Node 775,                !- Component 1 Inlet Node Name
    Node 776;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 37,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 36,   !- Component 1 Name
    Node 781,                !- Component 1 Inlet Node Name
    Node 782;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 38,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 37,   !- Component 1 Name
    Node 787,                !- Component 1 Inlet Node Name
    Node 788;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 39,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 38,   !- Component 1 Name
    Node 793,                !- Component 1 Inlet Node Name
    Node 794;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 40,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 39,   !- Component 1 Name
    Node 799,                !- Component 1 Inlet Node Name
    Node 800;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 41,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 40,   !- Component 1 Name
    Node 805,                !- Component 1 Inlet Node Name
    Node 806;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 42,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 41,   !- Component 1 Name
    Node 811,                !- Component 1 Inlet Node Name
    Node 812;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 43,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 42,   !- Component 1 Name
    Node 817,                !- Component 1 Inlet Node Name
    Node 818;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 44,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 43,   !- Component 1 Name
    Node 823,                !- Component 1 Inlet Node Name
    Node 824;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 45,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 44,   !- Component 1 Name
    Node 829,                !- Component 1 Inlet Node Name
    Node 830;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 46,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 45,   !- Component 1 Name
    Node 835,                !- Component 1 Inlet Node Name
    Node 836;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 47,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 46,   !- Component 1 Name
    Node 841,                !- Component 1 Inlet Node Name
    Node 842;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 48,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 47,   !- Component 1 Name
    Node 847,                !- Component 1 Inlet Node Name
    Node 848;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 49,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 48,   !- Component 1 Name
    Node 853,                !- Component 1 Inlet Node Name
    Node 854;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 50,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 49,   !- Component 1 Name
    Node 859,                !- Component 1 Inlet Node Name
    Node 860;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 51,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 50,   !- Component 1 Name
    Node 865,                !- Component 1 Inlet Node Name
    Node 866;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 52,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 51,   !- Component 1 Name
    Node 871,                !- Component 1 Inlet Node Name
    Node 872;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 53,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 52,   !- Component 1 Name
    Node 877,                !- Component 1 Inlet Node Name
    Node 878;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 54,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 53,   !- Component 1 Name
    Node 883,                !- Component 1 Inlet Node Name
    Node 884;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 55,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 54,   !- Component 1 Name
    Node 889,                !- Component 1 Inlet Node Name
    Node 890;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 56,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 55,   !- Component 1 Name
    Node 895,                !- Component 1 Inlet Node Name
    Node 896;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 57,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 56,   !- Component 1 Name
    Node 901,                !- Component 1 Inlet Node Name
    Node 902;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 58,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 57,   !- Component 1 Name
    Node 907,                !- Component 1 Inlet Node Name
    Node 908;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 59,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 58,   !- Component 1 Name
    Node 913,                !- Component 1 Inlet Node Name
    Node 914;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 60,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 59,   !- Component 1 Name
    Node 919,                !- Component 1 Inlet Node Name
    Node 920;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 61,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 60,   !- Component 1 Name
    Node 925,                !- Component 1 Inlet Node Name
    Node 926;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 62,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 61,   !- Component 1 Name
    Node 931,                !- Component 1 Inlet Node Name
    Node 932;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 63,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 62,   !- Component 1 Name
    Node 937,                !- Component 1 Inlet Node Name
    Node 938;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 64,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 63,   !- Component 1 Name
    Node 943,                !- Component 1 Inlet Node Name
    Node 944;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 65,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 64,   !- Component 1 Name
    Node 949,                !- Component 1 Inlet Node Name
    Node 950;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 66,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 65,   !- Component 1 Name
    Node 955,                !- Component 1 Inlet Node Name
    Node 956;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 67,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 66,   !- Component 1 Name
    Node 961,                !- Component 1 Inlet Node Name
    Node 962;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 68,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 67,   !- Component 1 Name
    Node 967,                !- Component 1 Inlet Node Name
    Node 968;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 69,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 68,   !- Component 1 Name
    Node 973,                !- Component 1 Inlet Node Name
    Node 974;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 70,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 69,   !- Component 1 Name
    Node 979,                !- Component 1 Inlet Node Name
    Node 980;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 71,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 70,   !- Component 1 Name
    Node 985,                !- Component 1 Inlet Node Name
    Node 986;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 72,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 71,   !- Component 1 Name
    Node 991,                !- Component 1 Inlet Node Name
    Node 992;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 73,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 72,   !- Component 1 Name
    Node 997,                !- Component 1 Inlet Node Name
    Node 998;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 74,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 73,   !- Component 1 Name
    Node 1003,               !- Component 1 Inlet Node Name
    Node 1004;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 75,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 74,   !- Component 1 Name
    Node 1009,               !- Component 1 Inlet Node Name
    Node 1010;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 76,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 75,   !- Component 1 Name
    Node 1015,               !- Component 1 Inlet Node Name
    Node 1016;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 77,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 76,   !- Component 1 Name
    Node 1021,               !- Component 1 Inlet Node Name
    Node 1022;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 78,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 77,   !- Component 1 Name
    Node 1027,               !- Component 1 Inlet Node Name
    Node 1028;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 79,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 78,   !- Component 1 Name
    Node 1033,               !- Component 1 Inlet Node Name
    Node 1034;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 80,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 79,   !- Component 1 Name
    Node 1039,               !- Component 1 Inlet Node Name
    Node 1040;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 81,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 80,   !- Component 1 Name
    Node 1045,               !- Component 1 Inlet Node Name
    Node 1046;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 82,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 81,   !- Component 1 Name
    Node 1051,               !- Component 1 Inlet Node Name
    Node 1052;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 83,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 82,   !- Component 1 Name
    Node 1057,               !- Component 1 Inlet Node Name
    Node 1058;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 84,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 83,   !- Component 1 Name
    Node 1063,               !- Component 1 Inlet Node Name
    Node 1064;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 85,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 84,   !- Component 1 Name
    Node 1069,               !- Component 1 Inlet Node Name
    Node 1070;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 86,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 85,   !- Component 1 Name
    Node 1075,               !- Component 1 Inlet Node Name
    Node 1076;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 87,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 86,   !- Component 1 Name
    Node 1081,               !- Component 1 Inlet Node Name
    Node 1082;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 88,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 87,   !- Component 1 Name
    Node 1087,               !- Component 1 Inlet Node Name
    Node 1088;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 89,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 88,   !- Component 1 Name
    Node 1093,               !- Component 1 Inlet Node Name
    Node 1094;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 90,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 89,   !- Component 1 Name
    Node 1099,               !- Component 1 Inlet Node Name
    Node 1100;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 91,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 90,   !- Component 1 Name
    Node 1105,               !- Component 1 Inlet Node Name
    Node 1106;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 92,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 91,   !- Component 1 Name
    Node 1111,               !- Component 1 Inlet Node Name
    Node 1112;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 93,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 92,   !- Component 1 Name
    Node 1117,               !- Component 1 Inlet Node Name
    Node 1118;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 94,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 93,   !- Component 1 Name
    Node 1123,               !- Component 1 Inlet Node Name
    Node 1124;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 95,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 94,   !- Component 1 Name
    Node 1129,               !- Component 1 Inlet Node Name
    Node 1130;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 96,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 95,   !- Component 1 Name
    Node 1135,               !- Component 1 Inlet Node Name
    Node 1136;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 97,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 96,   !- Component 1 Name
    Node 1141,               !- Component 1 Inlet Node Name
    Node 1142;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 98,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 97,   !- Component 1 Name
    Node 1147,               !- Component 1 Inlet Node Name
    Node 1148;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 99,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 98,   !- Component 1 Name
    Node 1153,               !- Component 1 Inlet Node Name
    Node 1154;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 100,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 99,   !- Component 1 Name
    Node 1159,               !- Component 1 Inlet Node Name
    Node 1160;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 101,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 100,  !- Component 1 Name
    Node 1165,               !- Component 1 Inlet Node Name
    Node 1166;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 102,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 101,  !- Component 1 Name
    Node 1171,               !- Component 1 Inlet Node Name
    Node 1172;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 103,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 102,  !- Component 1 Name
    Node 1177,               !- Component 1 Inlet Node Name
    Node 1178;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 104,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 103,  !- Component 1 Name
    Node 1183,               !- Component 1 Inlet Node Name
    Node 1184;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 105,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 104,  !- Component 1 Name
    Node 1189,               !- Component 1 Inlet Node Name
    Node 1190;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 106,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 105,  !- Component 1 Name
    Node 1195,               !- Component 1 Inlet Node Name
    Node 1196;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 107,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 106,  !- Component 1 Name
    Node 1201,               !- Component 1 Inlet Node Name
    Node 1202;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 108,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 107,  !- Component 1 Name
    Node 1207,               !- Component 1 Inlet Node Name
    Node 1208;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 109,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 108,  !- Component 1 Name
    Node 1213,               !- Component 1 Inlet Node Name
    Node 1214;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 110,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 109,  !- Component 1 Name
    Node 1219,               !- Component 1 Inlet Node Name
    Node 1220;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 111,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 110,  !- Component 1 Name
    Node 1225,               !- Component 1 Inlet Node Name
    Node 1226;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 112,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 111,  !- Component 1 Name
    Node 1231,               !- Component 1 Inlet Node Name
    Node 1232;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 113,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 112,  !- Component 1 Name
    Node 1237,               !- Component 1 Inlet Node Name
    Node 1238;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 114,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 113,  !- Component 1 Name
    Node 1243,               !- Component 1 Inlet Node Name
    Node 1244;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 115,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 114,  !- Component 1 Name
    Node 1249,               !- Component 1 Inlet Node Name
    Node 1250;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 116,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 115,  !- Component 1 Name
    Node 1255,               !- Component 1 Inlet Node Name
    Node 1256;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 117,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 116,  !- Component 1 Name
    Node 1261,               !- Component 1 Inlet Node Name
    Node 1262;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 118,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 117,  !- Component 1 Name
    Node 1267,               !- Component 1 Inlet Node Name
    Node 1268;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 119,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 118,  !- Component 1 Name
    Node 1273,               !- Component 1 Inlet Node Name
    Node 1274;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 120,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 119,  !- Component 1 Name
    Node 1279,               !- Component 1 Inlet Node Name
    Node 1280;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 121,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 120,  !- Component 1 Name
    Node 1285,               !- Component 1 Inlet Node Name
    Node 1286;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    New Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    New Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    New Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    New Hot Water Loop Demand Bypass Pipe,  !- Name
    New Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    New Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    New Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 114,                !- Component 1 Inlet Node Name
    Node 105;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 114,                !- Inlet Node Name
    Node 105;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    New Hot Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    New Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    New Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    New Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    New Hot Water Loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler Hot Water 1;      !- Equipment 1 Name

  OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Site:Location,
    Chicago Ohare Intl Ap,   !- Name
    41.98,                   !- Latitude {deg}
    -87.92,                  !- Longitude {deg}
    -6,                      !- Time Zone {hr}
    201;                     !- Elevation {m}

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.3,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.455,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.05;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  ZoneList,
    90.1-2010 - Office - OpenOffice,  !- Name
    Thermal Zone 1,          !- Zone 1 Name
    Thermal Zone 10,         !- Zone 2 Name
    Thermal Zone 100,        !- Zone 3 Name
    Thermal Zone 11,         !- Zone 4 Name
    Thermal Zone 12,         !- Zone 5 Name
    Thermal Zone 13,         !- Zone 6 Name
    Thermal Zone 14,         !- Zone 7 Name
    Thermal Zone 15,         !- Zone 8 Name
    Thermal Zone 16,         !- Zone 9 Name
    Thermal Zone 17,         !- Zone 10 Name
    Thermal Zone 18,         !- Zone 11 Name
    Thermal Zone 19,         !- Zone 12 Name
    Thermal Zone 2,          !- Zone 13 Name
    Thermal Zone 20,         !- Zone 14 Name
    Thermal Zone 21,         !- Zone 15 Name
    Thermal Zone 22,         !- Zone 16 Name
    Thermal Zone 23,         !- Zone 17 Name
    Thermal Zone 24,         !- Zone 18 Name
    Thermal Zone 25,         !- Zone 19 Name
    Thermal Zone 26,         !- Zone 20 Name
    Thermal Zone 27,         !- Zone 21 Name
    Thermal Zone 28,         !- Zone 22 Name
    Thermal Zone 29,         !- Zone 23 Name
    Thermal Zone 3,          !- Zone 24 Name
    Thermal Zone 30,         !- Zone 25 Name
    Thermal Zone 31,         !- Zone 26 Name
    Thermal Zone 32,         !- Zone 27 Name
    Thermal Zone 33,         !- Zone 28 Name
    Thermal Zone 34,         !- Zone 29 Name
    Thermal Zone 35,         !- Zone 30 Name
    Thermal Zone 36,         !- Zone 31 Name
    Thermal Zone 37,         !- Zone 32 Name
    Thermal Zone 38,         !- Zone 33 Name
    Thermal Zone 39,         !- Zone 34 Name
    Thermal Zone 4,          !- Zone 35 Name
    Thermal Zone 40,         !- Zone 36 Name
    Thermal Zone 41,         !- Zone 37 Name
    Thermal Zone 42,         !- Zone 38 Name
    Thermal Zone 43,         !- Zone 39 Name
    Thermal Zone 44,         !- Zone 40 Name
    Thermal Zone 45,         !- Zone 41 Name
    Thermal Zone 46,         !- Zone 42 Name
    Thermal Zone 47,         !- Zone 43 Name
    Thermal Zone 48,         !- Zone 44 Name
    Thermal Zone 49,         !- Zone 45 Name
    Thermal Zone 5,          !- Zone 46 Name
    Thermal Zone 50,         !- Zone 47 Name
    Thermal Zone 51,         !- Zone 48 Name
    Thermal Zone 52,         !- Zone 49 Name
    Thermal Zone 53,         !- Zone 50 Name
    Thermal Zone 54,         !- Zone 51 Name
    Thermal Zone 55,         !- Zone 52 Name
    Thermal Zone 56,         !- Zone 53 Name
    Thermal Zone 57,         !- Zone 54 Name
    Thermal Zone 58,         !- Zone 55 Name
    Thermal Zone 59,         !- Zone 56 Name
    Thermal Zone 6,          !- Zone 57 Name
    Thermal Zone 60,         !- Zone 58 Name
    Thermal Zone 61,         !- Zone 59 Name
    Thermal Zone 62,         !- Zone 60 Name
    Thermal Zone 63,         !- Zone 61 Name
    Thermal Zone 64,         !- Zone 62 Name
    Thermal Zone 65,         !- Zone 63 Name
    Thermal Zone 66,         !- Zone 64 Name
    Thermal Zone 67,         !- Zone 65 Name
    Thermal Zone 68,         !- Zone 66 Name
    Thermal Zone 69,         !- Zone 67 Name
    Thermal Zone 7,          !- Zone 68 Name
    Thermal Zone 70,         !- Zone 69 Name
    Thermal Zone 71,         !- Zone 70 Name
    Thermal Zone 72,         !- Zone 71 Name
    Thermal Zone 73,         !- Zone 72 Name
    Thermal Zone 74,         !- Zone 73 Name
    Thermal Zone 75,         !- Zone 74 Name
    Thermal Zone 76,         !- Zone 75 Name
    Thermal Zone 77,         !- Zone 76 Name
    Thermal Zone 78,         !- Zone 77 Name
    Thermal Zone 79,         !- Zone 78 Name
    Thermal Zone 8,          !- Zone 79 Name
    Thermal Zone 80,         !- Zone 80 Name
    Thermal Zone 81,         !- Zone 81 Name
    Thermal Zone 82,         !- Zone 82 Name
    Thermal Zone 83,         !- Zone 83 Name
    Thermal Zone 84,         !- Zone 84 Name
    Thermal Zone 85,         !- Zone 85 Name
    Thermal Zone 86,         !- Zone 86 Name
    Thermal Zone 87,         !- Zone 87 Name
    Thermal Zone 88,         !- Zone 88 Name
    Thermal Zone 89,         !- Zone 89 Name
    Thermal Zone 9,          !- Zone 90 Name
    Thermal Zone 90,         !- Zone 91 Name
    Thermal Zone 91,         !- Zone 92 Name
    Thermal Zone 92,         !- Zone 93 Name
    Thermal Zone 93,         !- Zone 94 Name
    Thermal Zone 94,         !- Zone 95 Name
    Thermal Zone 95,         !- Zone 96 Name
    Thermal Zone 96,         !- Zone 97 Name
    Thermal Zone 97,         !- Zone 98 Name
    Thermal Zone 98,         !- Zone 99 Name
    Thermal Zone 99;         !- Zone 100 Name

  Lights,
    90.1-2010 - Office - OpenOffice Lights,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.5486322083755,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    90.1-2010 - Office - OpenOffice People,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Medium Office Bldg Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.056510529687726,       !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

  ElectricEquipment,
    90.1-2010 - Office - OpenOffice Electric Equipment,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Medium Office Bldg Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    7.6423763958639,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    90.1-2010 - Office - OpenOffice Infiltration,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000226568,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  Curve:Biquadratic,
    Boiler Efficiency,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Boiler Efficiency 1,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Boiler Efficiency 2,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 33,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 34,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 7,     !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 8,     !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    OS:Curve:Biquadratic 10, !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    OS:Curve:Biquadratic 11, !- Name
    0.758746,                !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.027626,                !- Coefficient4 y
    0.000148716,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

  Curve:Biquadratic,
    OS:Curve:Biquadratic 12, !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -20,                     !- Minimum Value of x
    20,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

  Curve:Biquadratic,
    OS:Curve:Biquadratic 9,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 4,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 41,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 42,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 43,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 11,   !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 12,   !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 13,   !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 14,   !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 15,   !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 16,   !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

