    Curve Quadratic 342,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 343,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 993 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 986,                !- Reference Setpoint Node Name
    Node 995,                !- Fan Inlet Node Name
    Node 986,                !- Fan Outlet Node Name
    Node 993;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 42 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 992,                !- Air Inlet Node Name
    Node 993,                !- Air Outlet Node Name
    Curve Biquadratic 137,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 341,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 138,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 342,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 343,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 42 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 42 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 42 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 993,                !- Air Inlet Node Name
    Node 994,                !- Air Outlet Node Name
    Curve Cubic 205,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 206,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 207,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 344,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 345,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 205,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 206,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 207,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 344,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 345,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 994 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 986,                !- Reference Setpoint Node Name
    Node 995,                !- Fan Inlet Node Name
    Node 986,                !- Fan Outlet Node Name
    Node 994;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 69,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 994,                !- Air Inlet Node Name
    Node 995,                !- Air Outlet Node Name
    Node 986;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 995 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 986,                !- Reference Setpoint Node Name
    Node 995,                !- Fan Inlet Node Name
    Node 986,                !- Fan Outlet Node Name
    Node 995;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 42 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 995,                !- Air Inlet Node Name
    Node 986;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 69,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 42,         !- Control Zone Name
    Node 42,                 !- Zone Node Name
    Node 989,                !- Zone Inlet Node Name
    Node 986;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 42 AirLoop Node 987 Supply Path,  !- Name
    Node 987,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 69;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 69,  !- Name
    Node 987,                !- Inlet Node Name
    Node 996;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 42 AirLoop Return Path,  !- Name
    Node 988,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 69;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 69,  !- Name
    Node 988,                !- Outlet Node Name
    Node 997;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 43 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 43 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 43 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 309,                !- Supply Side Inlet Node Name
    Node 312,                !- Demand Side Outlet Node Name
    Thermal Zone 43 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 43 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 43 AirLoop Supply Outlet Nodes,  !- Name
    Node 310;                !- Node 1 Name

  NodeList,
    Thermal Zone 43 AirLoop Demand Inlet Nodes,  !- Name
    Node 311;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 43 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 43 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 43 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 43 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 43 AirLoop Supply Branches,  !- Name
    Thermal Zone 43 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 43 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 17,  !- Component 1 Name
    Node 309,                !- Component 1 Inlet Node Name
    Node 316,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 43 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 316,                !- Component 2 Inlet Node Name
    Node 317,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 43 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 317,                !- Component 3 Inlet Node Name
    Node 318,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 17,!- Component 4 Name
    Node 318,                !- Component 4 Inlet Node Name
    Node 319,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 43 Constant Volume Fan,  !- Component 5 Name
    Node 319,                !- Component 5 Inlet Node Name
    Node 310;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 17,  !- Name
    Air Loop HVAC Outdoor Air System 17 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 17 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 17 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 17 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 17;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 17,  !- Name
    Node 315,                !- Relief Air Outlet Node Name
    Node 309,                !- Return Air Node Name
    Node 316,                !- Mixed Air Node Name
    Node 314,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 17,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 17 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 17 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 17 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 314;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 17 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 17 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 17 Outdoor Air Mixer,  !- Name
    Node 316,                !- Mixed Air Node Name
    Node 314,                !- Outdoor Air Stream Node Name
    Node 315,                !- Relief Air Stream Node Name
    Node 309;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 316 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 310,                !- Reference Setpoint Node Name
    Node 319,                !- Fan Inlet Node Name
    Node 310,                !- Fan Outlet Node Name
    Node 316;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 43 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 316,                !- DX Cooling Coil System Inlet Node Name
    Node 317,                !- DX Cooling Coil System Outlet Node Name
    Node 317,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 43 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 33,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 81,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 34,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 82,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 83,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 317 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 310,                !- Reference Setpoint Node Name
    Node 319,                !- Fan Inlet Node Name
    Node 310,                !- Fan Outlet Node Name
    Node 317;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 43 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 316,                !- Air Inlet Node Name
    Node 317,                !- Air Outlet Node Name
    Curve Biquadratic 33,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 81,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 34,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 82,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 83,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 43 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 43 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 43 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 317,                !- Air Inlet Node Name
    Node 318,                !- Air Outlet Node Name
    Curve Cubic 49,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 50,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 51,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 84,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 85,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 49,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 50,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 51,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 84,      !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 85,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 318 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 310,                !- Reference Setpoint Node Name
    Node 319,                !- Fan Inlet Node Name
    Node 310,                !- Fan Outlet Node Name
    Node 318;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 17,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 318,                !- Air Inlet Node Name
    Node 319,                !- Air Outlet Node Name
    Node 310;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 319 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 310,                !- Reference Setpoint Node Name
    Node 319,                !- Fan Inlet Node Name
    Node 310,                !- Fan Outlet Node Name
    Node 319;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 43 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 319,                !- Air Inlet Node Name
    Node 310;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 17,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 43,         !- Control Zone Name
    Node 43,                 !- Zone Node Name
    Node 313,                !- Zone Inlet Node Name
    Node 310;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 43 AirLoop Node 311 Supply Path,  !- Name
    Node 311,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 17;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 17,  !- Name
    Node 311,                !- Inlet Node Name
    Node 320;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 43 AirLoop Return Path,  !- Name
    Node 312,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 17;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 17,  !- Name
    Node 312,                !- Outlet Node Name
    Node 321;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 44 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 44 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 44 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 660,                !- Supply Side Inlet Node Name
    Node 663,                !- Demand Side Outlet Node Name
    Thermal Zone 44 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 44 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 44 AirLoop Supply Outlet Nodes,  !- Name
    Node 661;                !- Node 1 Name

  NodeList,
    Thermal Zone 44 AirLoop Demand Inlet Nodes,  !- Name
    Node 662;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 44 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 44 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 44 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 44 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 44 AirLoop Supply Branches,  !- Name
    Thermal Zone 44 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 44 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 44,  !- Component 1 Name
    Node 660,                !- Component 1 Inlet Node Name
    Node 667,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 44 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 667,                !- Component 2 Inlet Node Name
    Node 668,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 44 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 668,                !- Component 3 Inlet Node Name
    Node 669,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 44,!- Component 4 Name
    Node 669,                !- Component 4 Inlet Node Name
    Node 670,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 44 Constant Volume Fan,  !- Component 5 Name
    Node 670,                !- Component 5 Inlet Node Name
    Node 661;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 44,  !- Name
    Air Loop HVAC Outdoor Air System 44 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 44 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 44 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 44 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 44;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 44,  !- Name
    Node 666,                !- Relief Air Outlet Node Name
    Node 660,                !- Return Air Node Name
    Node 667,                !- Mixed Air Node Name
    Node 665,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 44,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 44 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 44 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 44 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 665;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 44 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 44 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 44 Outdoor Air Mixer,  !- Name
    Node 667,                !- Mixed Air Node Name
    Node 665,                !- Outdoor Air Stream Node Name
    Node 666,                !- Relief Air Stream Node Name
    Node 660;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 667 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 661,                !- Reference Setpoint Node Name
    Node 670,                !- Fan Inlet Node Name
    Node 661,                !- Fan Outlet Node Name
    Node 667;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 44 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 667,                !- DX Cooling Coil System Inlet Node Name
    Node 668,                !- DX Cooling Coil System Outlet Node Name
    Node 668,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 44 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 87,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 216,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 88,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 217,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 218,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 668 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 661,                !- Reference Setpoint Node Name
    Node 670,                !- Fan Inlet Node Name
    Node 661,                !- Fan Outlet Node Name
    Node 668;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 44 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 667,                !- Air Inlet Node Name
    Node 668,                !- Air Outlet Node Name
    Curve Biquadratic 87,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 216,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 88,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 217,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 218,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 44 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 44 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 44 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 668,                !- Air Inlet Node Name
    Node 669,                !- Air Outlet Node Name
    Curve Cubic 130,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 131,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 132,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 219,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 220,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 130,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 131,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 132,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 219,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 220,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 669 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 661,                !- Reference Setpoint Node Name
    Node 670,                !- Fan Inlet Node Name
    Node 661,                !- Fan Outlet Node Name
    Node 669;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 44,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 669,                !- Air Inlet Node Name
    Node 670,                !- Air Outlet Node Name
    Node 661;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 670 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 661,                !- Reference Setpoint Node Name
    Node 670,                !- Fan Inlet Node Name
    Node 661,                !- Fan Outlet Node Name
    Node 670;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 44 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 670,                !- Air Inlet Node Name
    Node 661;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 44,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 44,         !- Control Zone Name
    Node 44,                 !- Zone Node Name
    Node 664,                !- Zone Inlet Node Name
    Node 661;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 44 AirLoop Node 662 Supply Path,  !- Name
    Node 662,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 44;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 44,  !- Name
    Node 662,                !- Inlet Node Name
    Node 671;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 44 AirLoop Return Path,  !- Name
    Node 663,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 44;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 44,  !- Name
    Node 663,                !- Outlet Node Name
    Node 672;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 45 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 45 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 45 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1076,               !- Supply Side Inlet Node Name
    Node 1079,               !- Demand Side Outlet Node Name
    Thermal Zone 45 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 45 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 45 AirLoop Supply Outlet Nodes,  !- Name
    Node 1077;               !- Node 1 Name

  NodeList,
    Thermal Zone 45 AirLoop Demand Inlet Nodes,  !- Name
    Node 1078;               !- Node 1 Name

  Sizing:System,
    Thermal Zone 45 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 45 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 45 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 45 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 45 AirLoop Supply Branches,  !- Name
    Thermal Zone 45 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 45 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 76,  !- Component 1 Name
    Node 1076,               !- Component 1 Inlet Node Name
    Node 1083,               !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 45 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 1083,               !- Component 2 Inlet Node Name
    Node 1084,               !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 45 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 1084,               !- Component 3 Inlet Node Name
    Node 1085,               !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 76,!- Component 4 Name
    Node 1085,               !- Component 4 Inlet Node Name
    Node 1086,               !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 45 Constant Volume Fan,  !- Component 5 Name
    Node 1086,               !- Component 5 Inlet Node Name
    Node 1077;               !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 76,  !- Name
    Air Loop HVAC Outdoor Air System 76 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 76 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 76 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 76 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 76;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 76,  !- Name
    Node 1082,               !- Relief Air Outlet Node Name
    Node 1076,               !- Return Air Node Name
    Node 1083,               !- Mixed Air Node Name
    Node 1081,               !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 76,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 76 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 76 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 76 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1081;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 76 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 76 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 76 Outdoor Air Mixer,  !- Name
    Node 1083,               !- Mixed Air Node Name
    Node 1081,               !- Outdoor Air Stream Node Name
    Node 1082,               !- Relief Air Stream Node Name
    Node 1076;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1083 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1077,               !- Reference Setpoint Node Name
    Node 1086,               !- Fan Inlet Node Name
    Node 1077,               !- Fan Outlet Node Name
    Node 1083;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 45 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1083,               !- DX Cooling Coil System Inlet Node Name
    Node 1084,               !- DX Cooling Coil System Outlet Node Name
    Node 1084,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 45 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 151,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 376,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 152,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 377,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 378,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1084 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1077,               !- Reference Setpoint Node Name
    Node 1086,               !- Fan Inlet Node Name
    Node 1077,               !- Fan Outlet Node Name
    Node 1084;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 45 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1083,               !- Air Inlet Node Name
    Node 1084,               !- Air Outlet Node Name
    Curve Biquadratic 151,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 376,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 152,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 377,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 378,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 45 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 45 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 45 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1084,               !- Air Inlet Node Name
    Node 1085,               !- Air Outlet Node Name
    Curve Cubic 226,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 227,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 228,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 379,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 380,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 226,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 227,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 228,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 379,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 380,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1085 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1077,               !- Reference Setpoint Node Name
    Node 1086,               !- Fan Inlet Node Name
    Node 1077,               !- Fan Outlet Node Name
    Node 1085;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 76,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1085,               !- Air Inlet Node Name
    Node 1086,               !- Air Outlet Node Name
    Node 1077;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1086 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1077,               !- Reference Setpoint Node Name
    Node 1086,               !- Fan Inlet Node Name
    Node 1077,               !- Fan Outlet Node Name
    Node 1086;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 45 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1086,               !- Air Inlet Node Name
    Node 1077;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 76,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 45,         !- Control Zone Name
    Node 45,                 !- Zone Node Name
    Node 1080,               !- Zone Inlet Node Name
    Node 1077;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 45 AirLoop Node 1078 Supply Path,  !- Name
    Node 1078,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 76;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 76,  !- Name
    Node 1078,               !- Inlet Node Name
    Node 1087;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 45 AirLoop Return Path,  !- Name
    Node 1079,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 76;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 76,  !- Name
    Node 1079,               !- Outlet Node Name
    Node 1088;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 46 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 46 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 46 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 634,                !- Supply Side Inlet Node Name
    Node 637,                !- Demand Side Outlet Node Name
    Thermal Zone 46 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 46 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 46 AirLoop Supply Outlet Nodes,  !- Name
    Node 635;                !- Node 1 Name

  NodeList,
    Thermal Zone 46 AirLoop Demand Inlet Nodes,  !- Name
    Node 636;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 46 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 46 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 46 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 46 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 46 AirLoop Supply Branches,  !- Name
    Thermal Zone 46 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 46 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 42,  !- Component 1 Name
    Node 634,                !- Component 1 Inlet Node Name
    Node 641,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 46 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 641,                !- Component 2 Inlet Node Name
    Node 642,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 46 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 642,                !- Component 3 Inlet Node Name
    Node 643,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 42,!- Component 4 Name
    Node 643,                !- Component 4 Inlet Node Name
    Node 644,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 46 Constant Volume Fan,  !- Component 5 Name
    Node 644,                !- Component 5 Inlet Node Name
    Node 635;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 42,  !- Name
    Air Loop HVAC Outdoor Air System 42 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 42 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 42 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 42 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 42;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 42,  !- Name
    Node 640,                !- Relief Air Outlet Node Name
    Node 634,                !- Return Air Node Name
    Node 641,                !- Mixed Air Node Name
    Node 639,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 42,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 42 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 42 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 42 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 639;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 42 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 42 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 42 Outdoor Air Mixer,  !- Name
    Node 641,                !- Mixed Air Node Name
    Node 639,                !- Outdoor Air Stream Node Name
    Node 640,                !- Relief Air Stream Node Name
    Node 634;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 641 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 635,                !- Reference Setpoint Node Name
    Node 644,                !- Fan Inlet Node Name
    Node 635,                !- Fan Outlet Node Name
    Node 641;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 46 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 641,                !- DX Cooling Coil System Inlet Node Name
    Node 642,                !- DX Cooling Coil System Outlet Node Name
    Node 642,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 46 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 83,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 206,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 84,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 207,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 208,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 642 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 635,                !- Reference Setpoint Node Name
    Node 644,                !- Fan Inlet Node Name
    Node 635,                !- Fan Outlet Node Name
    Node 642;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 46 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 641,                !- Air Inlet Node Name
    Node 642,                !- Air Outlet Node Name
    Curve Biquadratic 83,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 206,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 84,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 207,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 208,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 46 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 46 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 46 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 642,                !- Air Inlet Node Name
    Node 643,                !- Air Outlet Node Name
    Curve Cubic 124,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 125,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 126,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 209,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 210,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 124,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 125,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 126,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 209,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 210,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 643 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 635,                !- Reference Setpoint Node Name
    Node 644,                !- Fan Inlet Node Name
    Node 635,                !- Fan Outlet Node Name
    Node 643;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 42,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 643,                !- Air Inlet Node Name
    Node 644,                !- Air Outlet Node Name
    Node 635;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 644 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 635,                !- Reference Setpoint Node Name
    Node 644,                !- Fan Inlet Node Name
    Node 635,                !- Fan Outlet Node Name
    Node 644;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 46 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 644,                !- Air Inlet Node Name
    Node 635;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 42,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 46,         !- Control Zone Name
    Node 46,                 !- Zone Node Name
    Node 638,                !- Zone Inlet Node Name
    Node 635;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 46 AirLoop Node 636 Supply Path,  !- Name
    Node 636,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 42;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 42,  !- Name
    Node 636,                !- Inlet Node Name
    Node 645;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 46 AirLoop Return Path,  !- Name
    Node 637,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 42;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 42,  !- Name
    Node 637,                !- Outlet Node Name
    Node 646;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 47 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 47 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 47 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 647,                !- Supply Side Inlet Node Name
    Node 650,                !- Demand Side Outlet Node Name
    Thermal Zone 47 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 47 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 47 AirLoop Supply Outlet Nodes,  !- Name
    Node 648;                !- Node 1 Name

  NodeList,
    Thermal Zone 47 AirLoop Demand Inlet Nodes,  !- Name
    Node 649;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 47 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 47 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 47 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 47 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 47 AirLoop Supply Branches,  !- Name
    Thermal Zone 47 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 47 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 43,  !- Component 1 Name
    Node 647,                !- Component 1 Inlet Node Name
    Node 654,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 47 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 654,                !- Component 2 Inlet Node Name
    Node 655,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 47 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 655,                !- Component 3 Inlet Node Name
    Node 656,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 43,!- Component 4 Name
    Node 656,                !- Component 4 Inlet Node Name
    Node 657,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 47 Constant Volume Fan,  !- Component 5 Name
    Node 657,                !- Component 5 Inlet Node Name
    Node 648;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 43,  !- Name
    Air Loop HVAC Outdoor Air System 43 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 43 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 43 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 43 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 43;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 43,  !- Name
    Node 653,                !- Relief Air Outlet Node Name
    Node 647,                !- Return Air Node Name
    Node 654,                !- Mixed Air Node Name
    Node 652,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 43,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 43 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 43 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 43 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 652;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 43 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 43 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 43 Outdoor Air Mixer,  !- Name
    Node 654,                !- Mixed Air Node Name
    Node 652,                !- Outdoor Air Stream Node Name
    Node 653,                !- Relief Air Stream Node Name
    Node 647;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 654 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 648,                !- Reference Setpoint Node Name
    Node 657,                !- Fan Inlet Node Name
    Node 648,                !- Fan Outlet Node Name
    Node 654;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 47 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 654,                !- DX Cooling Coil System Inlet Node Name
    Node 655,                !- DX Cooling Coil System Outlet Node Name
    Node 655,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 47 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 85,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 211,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 86,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 212,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 213,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 655 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 648,                !- Reference Setpoint Node Name
    Node 657,                !- Fan Inlet Node Name
    Node 648,                !- Fan Outlet Node Name
    Node 655;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 47 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 654,                !- Air Inlet Node Name
    Node 655,                !- Air Outlet Node Name
    Curve Biquadratic 85,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 211,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 86,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 212,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 213,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 47 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 47 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 47 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 655,                !- Air Inlet Node Name
    Node 656,                !- Air Outlet Node Name
    Curve Cubic 127,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 128,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 129,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 214,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 215,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 127,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 128,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 129,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 214,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 215,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 656 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 648,                !- Reference Setpoint Node Name
    Node 657,                !- Fan Inlet Node Name
    Node 648,                !- Fan Outlet Node Name
    Node 656;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 43,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 656,                !- Air Inlet Node Name
    Node 657,                !- Air Outlet Node Name
    Node 648;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 657 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 648,                !- Reference Setpoint Node Name
    Node 657,                !- Fan Inlet Node Name
    Node 648,                !- Fan Outlet Node Name
    Node 657;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 47 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 657,                !- Air Inlet Node Name
    Node 648;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 43,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 47,         !- Control Zone Name
    Node 47,                 !- Zone Node Name
    Node 651,                !- Zone Inlet Node Name
    Node 648;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 47 AirLoop Node 649 Supply Path,  !- Name
    Node 649,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 43;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 43,  !- Name
    Node 649,                !- Inlet Node Name
    Node 658;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 47 AirLoop Return Path,  !- Name
    Node 650,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 43;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 43,  !- Name
    Node 650,                !- Outlet Node Name
    Node 659;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 48 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 48 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 48 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 933,                !- Supply Side Inlet Node Name
    Node 936,                !- Demand Side Outlet Node Name
    Thermal Zone 48 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 48 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 48 AirLoop Supply Outlet Nodes,  !- Name
    Node 934;                !- Node 1 Name

  NodeList,
    Thermal Zone 48 AirLoop Demand Inlet Nodes,  !- Name
    Node 935;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 48 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 48 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 48 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 48 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 48 AirLoop Supply Branches,  !- Name
    Thermal Zone 48 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 48 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 65,  !- Component 1 Name
    Node 933,                !- Component 1 Inlet Node Name
    Node 940,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 48 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 940,                !- Component 2 Inlet Node Name
    Node 941,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 48 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 941,                !- Component 3 Inlet Node Name
    Node 942,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 65,!- Component 4 Name
    Node 942,                !- Component 4 Inlet Node Name
    Node 943,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 48 Constant Volume Fan,  !- Component 5 Name
    Node 943,                !- Component 5 Inlet Node Name
    Node 934;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 65,  !- Name
    Air Loop HVAC Outdoor Air System 65 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 65 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 65 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 65 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 65;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 65,  !- Name
    Node 939,                !- Relief Air Outlet Node Name
    Node 933,                !- Return Air Node Name
    Node 940,                !- Mixed Air Node Name
    Node 938,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 65,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 65 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 65 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 65 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 938;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 65 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 65 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 65 Outdoor Air Mixer,  !- Name
    Node 940,                !- Mixed Air Node Name
    Node 938,                !- Outdoor Air Stream Node Name
    Node 939,                !- Relief Air Stream Node Name
    Node 933;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 940 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 934,                !- Reference Setpoint Node Name
    Node 943,                !- Fan Inlet Node Name
    Node 934,                !- Fan Outlet Node Name
    Node 940;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 48 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 940,                !- DX Cooling Coil System Inlet Node Name
    Node 941,                !- DX Cooling Coil System Outlet Node Name
    Node 941,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 48 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 129,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 321,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 130,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 322,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 323,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 941 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 934,                !- Reference Setpoint Node Name
    Node 943,                !- Fan Inlet Node Name
    Node 934,                !- Fan Outlet Node Name
    Node 941;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 48 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 940,                !- Air Inlet Node Name
    Node 941,                !- Air Outlet Node Name
    Curve Biquadratic 129,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 321,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 130,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 322,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 323,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 48 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 48 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 48 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 941,                !- Air Inlet Node Name
    Node 942,                !- Air Outlet Node Name
    Curve Cubic 193,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 194,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 195,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 324,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 325,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 193,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 194,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 195,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 324,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 325,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 942 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 934,                !- Reference Setpoint Node Name
    Node 943,                !- Fan Inlet Node Name
    Node 934,                !- Fan Outlet Node Name
    Node 942;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 65,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 942,                !- Air Inlet Node Name
    Node 943,                !- Air Outlet Node Name
    Node 934;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 943 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 934,                !- Reference Setpoint Node Name
    Node 943,                !- Fan Inlet Node Name
    Node 934,                !- Fan Outlet Node Name
    Node 943;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 48 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 943,                !- Air Inlet Node Name
    Node 934;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 65,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 48,         !- Control Zone Name
    Node 48,                 !- Zone Node Name
    Node 937,                !- Zone Inlet Node Name
    Node 934;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 48 AirLoop Node 935 Supply Path,  !- Name
    Node 935,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 65;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 65,  !- Name
    Node 935,                !- Inlet Node Name
    Node 944;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 48 AirLoop Return Path,  !- Name
    Node 936,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 65;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 65,  !- Name
    Node 936,                !- Outlet Node Name
    Node 945;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 49 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 49 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 49 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 621,                !- Supply Side Inlet Node Name
    Node 624,                !- Demand Side Outlet Node Name
    Thermal Zone 49 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 49 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 49 AirLoop Supply Outlet Nodes,  !- Name
    Node 622;                !- Node 1 Name

  NodeList,
    Thermal Zone 49 AirLoop Demand Inlet Nodes,  !- Name
    Node 623;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 49 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 49 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 49 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 49 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 49 AirLoop Supply Branches,  !- Name
    Thermal Zone 49 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 49 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 41,  !- Component 1 Name
    Node 621,                !- Component 1 Inlet Node Name
    Node 628,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 49 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 628,                !- Component 2 Inlet Node Name
    Node 629,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 49 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 629,                !- Component 3 Inlet Node Name
    Node 630,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 41,!- Component 4 Name
    Node 630,                !- Component 4 Inlet Node Name
    Node 631,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 49 Constant Volume Fan,  !- Component 5 Name
    Node 631,                !- Component 5 Inlet Node Name
    Node 622;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 41,  !- Name
    Air Loop HVAC Outdoor Air System 41 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 41 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 41 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 41 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 41;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 41,  !- Name
    Node 627,                !- Relief Air Outlet Node Name
    Node 621,                !- Return Air Node Name
    Node 628,                !- Mixed Air Node Name
    Node 626,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 41,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 41 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 41 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 41 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 626;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 41 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 41 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 41 Outdoor Air Mixer,  !- Name
    Node 628,                !- Mixed Air Node Name
    Node 626,                !- Outdoor Air Stream Node Name
    Node 627,                !- Relief Air Stream Node Name
    Node 621;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 628 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 622,                !- Reference Setpoint Node Name
    Node 631,                !- Fan Inlet Node Name
    Node 622,                !- Fan Outlet Node Name
    Node 628;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 49 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 628,                !- DX Cooling Coil System Inlet Node Name
    Node 629,                !- DX Cooling Coil System Outlet Node Name
    Node 629,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 49 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 81,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 201,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 82,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 202,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 203,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 629 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 622,                !- Reference Setpoint Node Name
    Node 631,                !- Fan Inlet Node Name
    Node 622,                !- Fan Outlet Node Name
    Node 629;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 49 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 628,                !- Air Inlet Node Name
    Node 629,                !- Air Outlet Node Name
    Curve Biquadratic 81,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 201,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 82,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 202,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 203,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 49 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 49 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 49 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 629,                !- Air Inlet Node Name
    Node 630,                !- Air Outlet Node Name
    Curve Cubic 121,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 122,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 123,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 204,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 205,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 121,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 122,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 123,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 204,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 205,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 630 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 622,                !- Reference Setpoint Node Name
    Node 631,                !- Fan Inlet Node Name
    Node 622,                !- Fan Outlet Node Name
    Node 630;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 41,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 630,                !- Air Inlet Node Name
    Node 631,                !- Air Outlet Node Name
    Node 622;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 631 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 622,                !- Reference Setpoint Node Name
    Node 631,                !- Fan Inlet Node Name
    Node 622,                !- Fan Outlet Node Name
    Node 631;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 49 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 631,                !- Air Inlet Node Name
    Node 622;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 41,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 49,         !- Control Zone Name
    Node 49,                 !- Zone Node Name
    Node 625,                !- Zone Inlet Node Name
    Node 622;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 49 AirLoop Node 623 Supply Path,  !- Name
    Node 623,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 41;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 41,  !- Name
    Node 623,                !- Inlet Node Name
    Node 632;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 49 AirLoop Return Path,  !- Name
    Node 624,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 41;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 41,  !- Name
    Node 624,                !- Outlet Node Name
    Node 633;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 5 AirLoop,  !- Name
    ,                        !- Controller List Name
    Thermal Zone 5 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 5 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 387,                !- Supply Side Inlet Node Name
    Node 390,                !- Demand Side Outlet Node Name
    Thermal Zone 5 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 5 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 5 AirLoop Supply Outlet Nodes,  !- Name
    Node 388;                !- Node 1 Name

  NodeList,
    Thermal Zone 5 AirLoop Demand Inlet Nodes,  !- Name
    Node 389;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 5 AirLoop,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 5 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 5 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 5 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 5 AirLoop Supply Branches,  !- Name
    Thermal Zone 5 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 5 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 23,  !- Component 1 Name
    Node 387,                !- Component 1 Inlet Node Name
    Node 394,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 5 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 394,                !- Component 2 Inlet Node Name
    Node 395,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 5 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 395,                !- Component 3 Inlet Node Name
    Node 396,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 23,!- Component 4 Name
    Node 396,                !- Component 4 Inlet Node Name
    Node 397,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 5 Constant Volume Fan,  !- Component 5 Name
    Node 397,                !- Component 5 Inlet Node Name
    Node 388;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 23,  !- Name
    Air Loop HVAC Outdoor Air System 23 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 23 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 23 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 23 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 23;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 23,  !- Name
    Node 393,                !- Relief Air Outlet Node Name
    Node 387,                !- Return Air Node Name
    Node 394,                !- Mixed Air Node Name
    Node 392,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 23,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 23 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 23 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 23 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 392;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 23 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 23 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 23 Outdoor Air Mixer,  !- Name
    Node 394,                !- Mixed Air Node Name
    Node 392,                !- Outdoor Air Stream Node Name
    Node 393,                !- Relief Air Stream Node Name
    Node 387;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 394 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 388,                !- Reference Setpoint Node Name
    Node 397,                !- Fan Inlet Node Name
    Node 388,                !- Fan Outlet Node Name
    Node 394;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 5 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 394,                !- DX Cooling Coil System Inlet Node Name
    Node 395,                !- DX Cooling Coil System Outlet Node Name
    Node 395,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 5 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 45,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 111,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 46,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 112,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 113,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 395 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 388,                !- Reference Setpoint Node Name
    Node 397,                !- Fan Inlet Node Name
    Node 388,                !- Fan Outlet Node Name
    Node 395;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 5 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 394,                !- Air Inlet Node Name
    Node 395,                !- Air Outlet Node Name
    Curve Biquadratic 45,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 111,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 46,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 112,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 113,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 5 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 5 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 5 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 395,                !- Air Inlet Node Name
    Node 396,                !- Air Outlet Node Name
    Curve Cubic 67,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 68,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 69,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 114,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 115,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 67,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 68,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 69,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 114,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 115,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 396 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 388,                !- Reference Setpoint Node Name
    Node 397,                !- Fan Inlet Node Name
    Node 388,                !- Fan Outlet Node Name
    Node 396;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 23,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 396,                !- Air Inlet Node Name
    Node 397,                !- Air Outlet Node Name
    Node 388;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 397 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 388,                !- Reference Setpoint Node Name
    Node 397,                !- Fan Inlet Node Name
    Node 388,                !- Fan Outlet Node Name
    Node 397;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 5 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 397,                !- Air Inlet Node Name
    Node 388;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 23,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 5,          !- Control Zone Name
    Node 5,                  !- Zone Node Name
    Node 391,                !- Zone Inlet Node Name
    Node 388;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 5 AirLoop Node 389 Supply Path,  !- Name
    Node 389,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 23;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 23,  !- Name
    Node 389,                !- Inlet Node Name
    Node 398;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 5 AirLoop Return Path,  !- Name
    Node 390,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 23;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 23,  !- Name
    Node 390,                !- Outlet Node Name
    Node 399;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 50 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 50 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 50 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 842,                !- Supply Side Inlet Node Name
    Node 845,                !- Demand Side Outlet Node Name
    Thermal Zone 50 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 50 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 50 AirLoop Supply Outlet Nodes,  !- Name
    Node 843;                !- Node 1 Name

  NodeList,
    Thermal Zone 50 AirLoop Demand Inlet Nodes,  !- Name
    Node 844;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 50 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 50 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 50 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 50 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 50 AirLoop Supply Branches,  !- Name
    Thermal Zone 50 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 50 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 58,  !- Component 1 Name
    Node 842,                !- Component 1 Inlet Node Name
    Node 849,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 50 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 849,                !- Component 2 Inlet Node Name
    Node 850,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 50 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 850,                !- Component 3 Inlet Node Name
    Node 851,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 58,!- Component 4 Name
    Node 851,                !- Component 4 Inlet Node Name
    Node 852,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 50 Constant Volume Fan,  !- Component 5 Name
    Node 852,                !- Component 5 Inlet Node Name
    Node 843;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 58,  !- Name
    Air Loop HVAC Outdoor Air System 58 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 58 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 58 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 58 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 58;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 58,  !- Name
    Node 848,                !- Relief Air Outlet Node Name
    Node 842,                !- Return Air Node Name
    Node 849,                !- Mixed Air Node Name
    Node 847,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 58,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 58 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 58 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 58 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 847;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 58 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 58 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 58 Outdoor Air Mixer,  !- Name
    Node 849,                !- Mixed Air Node Name
    Node 847,                !- Outdoor Air Stream Node Name
    Node 848,                !- Relief Air Stream Node Name
    Node 842;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 849 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 843,                !- Reference Setpoint Node Name
    Node 852,                !- Fan Inlet Node Name
    Node 843,                !- Fan Outlet Node Name
    Node 849;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 50 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 849,                !- DX Cooling Coil System Inlet Node Name
    Node 850,                !- DX Cooling Coil System Outlet Node Name
    Node 850,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 50 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 115,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 286,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 116,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 287,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 288,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 850 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 843,                !- Reference Setpoint Node Name
    Node 852,                !- Fan Inlet Node Name
    Node 843,                !- Fan Outlet Node Name
    Node 850;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 50 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 849,                !- Air Inlet Node Name
    Node 850,                !- Air Outlet Node Name
    Curve Biquadratic 115,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 286,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 116,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 287,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 288,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 50 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 50 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 50 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 850,                !- Air Inlet Node Name
    Node 851,                !- Air Outlet Node Name
    Curve Cubic 172,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 173,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 174,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 289,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 290,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 172,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 173,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 174,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 289,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 290,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 851 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 843,                !- Reference Setpoint Node Name
    Node 852,                !- Fan Inlet Node Name
    Node 843,                !- Fan Outlet Node Name
    Node 851;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 58,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 851,                !- Air Inlet Node Name
    Node 852,                !- Air Outlet Node Name
    Node 843;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 852 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 843,                !- Reference Setpoint Node Name
    Node 852,                !- Fan Inlet Node Name
    Node 843,                !- Fan Outlet Node Name
    Node 852;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 50 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 852,                !- Air Inlet Node Name
    Node 843;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 58,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 50,         !- Control Zone Name
    Node 50,                 !- Zone Node Name
    Node 846,                !- Zone Inlet Node Name
    Node 843;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 50 AirLoop Node 844 Supply Path,  !- Name
    Node 844,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 58;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 58,  !- Name
    Node 844,                !- Inlet Node Name
    Node 853;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 50 AirLoop Return Path,  !- Name
    Node 845,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 58;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 58,  !- Name
    Node 845,                !- Outlet Node Name
    Node 854;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 51 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 51 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 51 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1336,               !- Supply Side Inlet Node Name
    Node 1339,               !- Demand Side Outlet Node Name
    Thermal Zone 51 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 51 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 51 AirLoop Supply Outlet Nodes,  !- Name
    Node 1337;               !- Node 1 Name

  NodeList,
    Thermal Zone 51 AirLoop Demand Inlet Nodes,  !- Name
    Node 1338;               !- Node 1 Name

  Sizing:System,
    Thermal Zone 51 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 51 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 51 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 51 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 51 AirLoop Supply Branches,  !- Name
    Thermal Zone 51 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 51 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 96,  !- Component 1 Name
    Node 1336,               !- Component 1 Inlet Node Name
    Node 1343,               !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 51 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 1343,               !- Component 2 Inlet Node Name
    Node 1344,               !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 51 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 1344,               !- Component 3 Inlet Node Name
    Node 1345,               !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 96,!- Component 4 Name
    Node 1345,               !- Component 4 Inlet Node Name
    Node 1346,               !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 51 Constant Volume Fan,  !- Component 5 Name
    Node 1346,               !- Component 5 Inlet Node Name
    Node 1337;               !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 96,  !- Name
    Air Loop HVAC Outdoor Air System 96 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 96 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 96 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 96 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 96;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 96,  !- Name
    Node 1342,               !- Relief Air Outlet Node Name
    Node 1336,               !- Return Air Node Name
    Node 1343,               !- Mixed Air Node Name
    Node 1341,               !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 96,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 96 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 96 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 96 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1341;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 96 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 96 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 96 Outdoor Air Mixer,  !- Name
    Node 1343,               !- Mixed Air Node Name
    Node 1341,               !- Outdoor Air Stream Node Name
    Node 1342,               !- Relief Air Stream Node Name
    Node 1336;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1343 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1337,               !- Reference Setpoint Node Name
    Node 1346,               !- Fan Inlet Node Name
    Node 1337,               !- Fan Outlet Node Name
    Node 1343;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 51 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1343,               !- DX Cooling Coil System Inlet Node Name
    Node 1344,               !- DX Cooling Coil System Outlet Node Name
    Node 1344,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 51 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 191,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 476,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 192,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 477,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 478,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1344 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1337,               !- Reference Setpoint Node Name
    Node 1346,               !- Fan Inlet Node Name
    Node 1337,               !- Fan Outlet Node Name
    Node 1344;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 51 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1343,               !- Air Inlet Node Name
    Node 1344,               !- Air Outlet Node Name
    Curve Biquadratic 191,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 476,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 192,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 477,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 478,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 51 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 51 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 51 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1344,               !- Air Inlet Node Name
    Node 1345,               !- Air Outlet Node Name
    Curve Cubic 286,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 287,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 288,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 479,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 480,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 286,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 287,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 288,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 479,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 480,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1345 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1337,               !- Reference Setpoint Node Name
    Node 1346,               !- Fan Inlet Node Name
    Node 1337,               !- Fan Outlet Node Name
    Node 1345;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 96,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1345,               !- Air Inlet Node Name
    Node 1346,               !- Air Outlet Node Name
    Node 1337;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1346 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1337,               !- Reference Setpoint Node Name
    Node 1346,               !- Fan Inlet Node Name
    Node 1337,               !- Fan Outlet Node Name
    Node 1346;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 51 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1346,               !- Air Inlet Node Name
    Node 1337;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 96,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 51,         !- Control Zone Name
    Node 51,                 !- Zone Node Name
    Node 1340,               !- Zone Inlet Node Name
    Node 1337;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 51 AirLoop Node 1338 Supply Path,  !- Name
    Node 1338,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 96;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 96,  !- Name
    Node 1338,               !- Inlet Node Name
    Node 1347;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 51 AirLoop Return Path,  !- Name
    Node 1339,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 96;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 96,  !- Name
    Node 1339,               !- Outlet Node Name
    Node 1348;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 52 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 52 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 52 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1323,               !- Supply Side Inlet Node Name
    Node 1326,               !- Demand Side Outlet Node Name
    Thermal Zone 52 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 52 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 52 AirLoop Supply Outlet Nodes,  !- Name
    Node 1324;               !- Node 1 Name

  NodeList,
    Thermal Zone 52 AirLoop Demand Inlet Nodes,  !- Name
    Node 1325;               !- Node 1 Name

  Sizing:System,
    Thermal Zone 52 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 52 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 52 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 52 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 52 AirLoop Supply Branches,  !- Name
    Thermal Zone 52 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 52 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 95,  !- Component 1 Name
    Node 1323,               !- Component 1 Inlet Node Name
    Node 1330,               !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 52 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 1330,               !- Component 2 Inlet Node Name
    Node 1331,               !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 52 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 1331,               !- Component 3 Inlet Node Name
    Node 1332,               !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 95,!- Component 4 Name
    Node 1332,               !- Component 4 Inlet Node Name
    Node 1333,               !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 52 Constant Volume Fan,  !- Component 5 Name
    Node 1333,               !- Component 5 Inlet Node Name
    Node 1324;               !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 95,  !- Name
    Air Loop HVAC Outdoor Air System 95 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 95 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 95 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 95 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 95;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 95,  !- Name
    Node 1329,               !- Relief Air Outlet Node Name
    Node 1323,               !- Return Air Node Name
    Node 1330,               !- Mixed Air Node Name
    Node 1328,               !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 95,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 95 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 95 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 95 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1328;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 95 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 95 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 95 Outdoor Air Mixer,  !- Name
    Node 1330,               !- Mixed Air Node Name
    Node 1328,               !- Outdoor Air Stream Node Name
    Node 1329,               !- Relief Air Stream Node Name
    Node 1323;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1330 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1324,               !- Reference Setpoint Node Name
    Node 1333,               !- Fan Inlet Node Name
    Node 1324,               !- Fan Outlet Node Name
    Node 1330;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 52 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1330,               !- DX Cooling Coil System Inlet Node Name
    Node 1331,               !- DX Cooling Coil System Outlet Node Name
    Node 1331,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 52 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 189,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 471,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 190,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 472,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 473,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1331 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1324,               !- Reference Setpoint Node Name
    Node 1333,               !- Fan Inlet Node Name
    Node 1324,               !- Fan Outlet Node Name
    Node 1331;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 52 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1330,               !- Air Inlet Node Name
    Node 1331,               !- Air Outlet Node Name
    Curve Biquadratic 189,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 471,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 190,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 472,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 473,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 52 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 52 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 52 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1331,               !- Air Inlet Node Name
    Node 1332,               !- Air Outlet Node Name
    Curve Cubic 283,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 284,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 285,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 474,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 475,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 283,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 284,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 285,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 474,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 475,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1332 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1324,               !- Reference Setpoint Node Name
    Node 1333,               !- Fan Inlet Node Name
    Node 1324,               !- Fan Outlet Node Name
    Node 1332;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 95,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1332,               !- Air Inlet Node Name
    Node 1333,               !- Air Outlet Node Name
    Node 1324;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1333 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1324,               !- Reference Setpoint Node Name
    Node 1333,               !- Fan Inlet Node Name
    Node 1324,               !- Fan Outlet Node Name
    Node 1333;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 52 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1333,               !- Air Inlet Node Name
    Node 1324;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 95,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 52,         !- Control Zone Name
    Node 52,                 !- Zone Node Name
    Node 1327,               !- Zone Inlet Node Name
    Node 1324;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 52 AirLoop Node 1325 Supply Path,  !- Name
    Node 1325,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 95;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 95,  !- Name
    Node 1325,               !- Inlet Node Name
    Node 1334;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 52 AirLoop Return Path,  !- Name
    Node 1326,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 95;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 95,  !- Name
    Node 1326,               !- Outlet Node Name
    Node 1335;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 53 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 53 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 53 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 608,                !- Supply Side Inlet Node Name
    Node 611,                !- Demand Side Outlet Node Name
    Thermal Zone 53 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 53 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 53 AirLoop Supply Outlet Nodes,  !- Name
    Node 609;                !- Node 1 Name

  NodeList,
    Thermal Zone 53 AirLoop Demand Inlet Nodes,  !- Name
    Node 610;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 53 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 53 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 53 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 53 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 53 AirLoop Supply Branches,  !- Name
    Thermal Zone 53 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 53 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 40,  !- Component 1 Name
    Node 608,                !- Component 1 Inlet Node Name
    Node 615,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 53 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 615,                !- Component 2 Inlet Node Name
    Node 616,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 53 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 616,                !- Component 3 Inlet Node Name
    Node 617,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 40,!- Component 4 Name
    Node 617,                !- Component 4 Inlet Node Name
    Node 618,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 53 Constant Volume Fan,  !- Component 5 Name
    Node 618,                !- Component 5 Inlet Node Name
    Node 609;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 40,  !- Name
    Air Loop HVAC Outdoor Air System 40 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 40 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 40 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 40 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 40;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 40,  !- Name
    Node 614,                !- Relief Air Outlet Node Name
    Node 608,                !- Return Air Node Name
    Node 615,                !- Mixed Air Node Name
    Node 613,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 40,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 40 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 40 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 40 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 613;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 40 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 40 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 40 Outdoor Air Mixer,  !- Name
    Node 615,                !- Mixed Air Node Name
    Node 613,                !- Outdoor Air Stream Node Name
    Node 614,                !- Relief Air Stream Node Name
    Node 608;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 615 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 609,                !- Reference Setpoint Node Name
    Node 618,                !- Fan Inlet Node Name
    Node 609,                !- Fan Outlet Node Name
    Node 615;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 53 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 615,                !- DX Cooling Coil System Inlet Node Name
    Node 616,                !- DX Cooling Coil System Outlet Node Name
    Node 616,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 53 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 79,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 196,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 80,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 197,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 198,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 616 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 609,                !- Reference Setpoint Node Name
    Node 618,                !- Fan Inlet Node Name
    Node 609,                !- Fan Outlet Node Name
    Node 616;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 53 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 615,                !- Air Inlet Node Name
    Node 616,                !- Air Outlet Node Name
    Curve Biquadratic 79,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 196,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 80,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 197,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 198,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 53 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 53 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 53 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 616,                !- Air Inlet Node Name
    Node 617,                !- Air Outlet Node Name
    Curve Cubic 118,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 119,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 120,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 199,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 200,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 118,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 119,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 120,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 199,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 200,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 617 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 609,                !- Reference Setpoint Node Name
    Node 618,                !- Fan Inlet Node Name
    Node 609,                !- Fan Outlet Node Name
    Node 617;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 40,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 617,                !- Air Inlet Node Name
    Node 618,                !- Air Outlet Node Name
    Node 609;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 618 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 609,                !- Reference Setpoint Node Name
    Node 618,                !- Fan Inlet Node Name
    Node 609,                !- Fan Outlet Node Name
    Node 618;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 53 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 618,                !- Air Inlet Node Name
    Node 609;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 40,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 53,         !- Control Zone Name
    Node 53,                 !- Zone Node Name
    Node 612,                !- Zone Inlet Node Name
    Node 609;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 53 AirLoop Node 610 Supply Path,  !- Name
    Node 610,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 40;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 40,  !- Name
    Node 610,                !- Inlet Node Name
    Node 619;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 53 AirLoop Return Path,  !- Name
    Node 611,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 40;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 40,  !- Name
    Node 611,                !- Outlet Node Name
    Node 620;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 54 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 54 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 54 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 556,                !- Supply Side Inlet Node Name
    Node 559,                !- Demand Side Outlet Node Name
    Thermal Zone 54 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 54 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 54 AirLoop Supply Outlet Nodes,  !- Name
    Node 557;                !- Node 1 Name

  NodeList,
    Thermal Zone 54 AirLoop Demand Inlet Nodes,  !- Name
    Node 558;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 54 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 54 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 54 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 54 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 54 AirLoop Supply Branches,  !- Name
    Thermal Zone 54 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 54 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 36,  !- Component 1 Name
    Node 556,                !- Component 1 Inlet Node Name
    Node 563,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 54 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 563,                !- Component 2 Inlet Node Name
    Node 564,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 54 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 564,                !- Component 3 Inlet Node Name
    Node 565,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 36,!- Component 4 Name
    Node 565,                !- Component 4 Inlet Node Name
    Node 566,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 54 Constant Volume Fan,  !- Component 5 Name
    Node 566,                !- Component 5 Inlet Node Name
    Node 557;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 36,  !- Name
    Air Loop HVAC Outdoor Air System 36 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 36 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 36 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 36 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 36;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 36,  !- Name
    Node 562,                !- Relief Air Outlet Node Name
    Node 556,                !- Return Air Node Name
    Node 563,                !- Mixed Air Node Name
    Node 561,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 36,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 36 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 36 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 36 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 561;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 36 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 36 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 36 Outdoor Air Mixer,  !- Name
    Node 563,                !- Mixed Air Node Name
    Node 561,                !- Outdoor Air Stream Node Name
    Node 562,                !- Relief Air Stream Node Name
    Node 556;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 563 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 557,                !- Reference Setpoint Node Name
    Node 566,                !- Fan Inlet Node Name
    Node 557,                !- Fan Outlet Node Name
    Node 563;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 54 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 563,                !- DX Cooling Coil System Inlet Node Name
    Node 564,                !- DX Cooling Coil System Outlet Node Name
    Node 564,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 54 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 71,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 176,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 72,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 177,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 178,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 564 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 557,                !- Reference Setpoint Node Name
    Node 566,                !- Fan Inlet Node Name
    Node 557,                !- Fan Outlet Node Name
    Node 564;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 54 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 563,                !- Air Inlet Node Name
    Node 564,                !- Air Outlet Node Name
    Curve Biquadratic 71,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 176,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 72,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 177,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 178,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 54 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 54 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 54 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 564,                !- Air Inlet Node Name
    Node 565,                !- Air Outlet Node Name
    Curve Cubic 106,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 107,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 108,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 179,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 180,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 106,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 107,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 108,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 179,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 180,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 565 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 557,                !- Reference Setpoint Node Name
    Node 566,                !- Fan Inlet Node Name
    Node 557,                !- Fan Outlet Node Name
    Node 565;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 36,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 565,                !- Air Inlet Node Name
    Node 566,                !- Air Outlet Node Name
    Node 557;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 566 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 557,                !- Reference Setpoint Node Name
    Node 566,                !- Fan Inlet Node Name
    Node 557,                !- Fan Outlet Node Name
    Node 566;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 54 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 566,                !- Air Inlet Node Name
    Node 557;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 36,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 54,         !- Control Zone Name
    Node 54,                 !- Zone Node Name
    Node 560,                !- Zone Inlet Node Name
    Node 557;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 54 AirLoop Node 558 Supply Path,  !- Name
    Node 558,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 36;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 36,  !- Name
    Node 558,                !- Inlet Node Name
    Node 567;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 54 AirLoop Return Path,  !- Name
    Node 559,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 36;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 36,  !- Name
    Node 559,                !- Outlet Node Name
    Node 568;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 55 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 55 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 55 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 894,                !- Supply Side Inlet Node Name
    Node 897,                !- Demand Side Outlet Node Name
    Thermal Zone 55 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 55 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 55 AirLoop Supply Outlet Nodes,  !- Name
    Node 895;                !- Node 1 Name

  NodeList,
    Thermal Zone 55 AirLoop Demand Inlet Nodes,  !- Name
    Node 896;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 55 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 55 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 55 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 55 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 55 AirLoop Supply Branches,  !- Name
    Thermal Zone 55 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 55 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 62,  !- Component 1 Name
    Node 894,                !- Component 1 Inlet Node Name
    Node 901,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 55 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 901,                !- Component 2 Inlet Node Name
    Node 902,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 55 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 902,                !- Component 3 Inlet Node Name
    Node 903,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 62,!- Component 4 Name
    Node 903,                !- Component 4 Inlet Node Name
    Node 904,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 55 Constant Volume Fan,  !- Component 5 Name
    Node 904,                !- Component 5 Inlet Node Name
    Node 895;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 62,  !- Name
    Air Loop HVAC Outdoor Air System 62 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 62 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 62 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 62 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 62;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 62,  !- Name
    Node 900,                !- Relief Air Outlet Node Name
    Node 894,                !- Return Air Node Name
    Node 901,                !- Mixed Air Node Name
    Node 899,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 62,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 62 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 62 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 62 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 899;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 62 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 62 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 62 Outdoor Air Mixer,  !- Name
    Node 901,                !- Mixed Air Node Name
    Node 899,                !- Outdoor Air Stream Node Name
    Node 900,                !- Relief Air Stream Node Name
    Node 894;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 901 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 895,                !- Reference Setpoint Node Name
    Node 904,                !- Fan Inlet Node Name
    Node 895,                !- Fan Outlet Node Name
    Node 901;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 55 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 901,                !- DX Cooling Coil System Inlet Node Name
    Node 902,                !- DX Cooling Coil System Outlet Node Name
    Node 902,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 55 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 123,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 306,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 124,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 307,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 308,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 902 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 895,                !- Reference Setpoint Node Name
    Node 904,                !- Fan Inlet Node Name
    Node 895,                !- Fan Outlet Node Name
    Node 902;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 55 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 901,                !- Air Inlet Node Name
    Node 902,                !- Air Outlet Node Name
    Curve Biquadratic 123,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 306,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 124,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 307,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 308,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 55 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 55 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 55 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 902,                !- Air Inlet Node Name
    Node 903,                !- Air Outlet Node Name
    Curve Cubic 184,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 185,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 186,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 309,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 310,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 184,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 185,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 186,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 309,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 310,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 903 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 895,                !- Reference Setpoint Node Name
    Node 904,                !- Fan Inlet Node Name
    Node 895,                !- Fan Outlet Node Name
    Node 903;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 62,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 903,                !- Air Inlet Node Name
    Node 904,                !- Air Outlet Node Name
    Node 895;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 904 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 895,                !- Reference Setpoint Node Name
    Node 904,                !- Fan Inlet Node Name
    Node 895,                !- Fan Outlet Node Name
    Node 904;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 55 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 904,                !- Air Inlet Node Name
    Node 895;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 62,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 55,         !- Control Zone Name
    Node 55,                 !- Zone Node Name
    Node 898,                !- Zone Inlet Node Name
    Node 895;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 55 AirLoop Node 896 Supply Path,  !- Name
    Node 896,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 62;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 62,  !- Name
    Node 896,                !- Inlet Node Name
    Node 905;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 55 AirLoop Return Path,  !- Name
    Node 897,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 62;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 62,  !- Name
    Node 897,                !- Outlet Node Name
    Node 906;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 56 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 56 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 56 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 140,                !- Supply Side Inlet Node Name
    Node 143,                !- Demand Side Outlet Node Name
    Thermal Zone 56 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 56 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 56 AirLoop Supply Outlet Nodes,  !- Name
    Node 141;                !- Node 1 Name

  NodeList,
    Thermal Zone 56 AirLoop Demand Inlet Nodes,  !- Name
    Node 142;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 56 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 56 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 56 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 56 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 56 AirLoop Supply Branches,  !- Name
    Thermal Zone 56 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 56 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4,  !- Component 1 Name
    Node 140,                !- Component 1 Inlet Node Name
    Node 147,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 56 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 147,                !- Component 2 Inlet Node Name
    Node 148,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 56 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 148,                !- Component 3 Inlet Node Name
    Node 149,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 4, !- Component 4 Name
    Node 149,                !- Component 4 Inlet Node Name
    Node 150,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 56 Constant Volume Fan,  !- Component 5 Name
    Node 150,                !- Component 5 Inlet Node Name
    Node 141;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 4,  !- Name
    Air Loop HVAC Outdoor Air System 4 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 4 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 4 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 4 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 4;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 4,!- Name
    Node 146,                !- Relief Air Outlet Node Name
    Node 140,                !- Return Air Node Name
    Node 147,                !- Mixed Air Node Name
    Node 145,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 4 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 4 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 145;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 4 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer,  !- Name
    Node 147,                !- Mixed Air Node Name
    Node 145,                !- Outdoor Air Stream Node Name
    Node 146,                !- Relief Air Stream Node Name
    Node 140;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 147 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 141,                !- Reference Setpoint Node Name
    Node 150,                !- Fan Inlet Node Name
    Node 141,                !- Fan Outlet Node Name
    Node 147;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 56 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 147,                !- DX Cooling Coil System Inlet Node Name
    Node 148,                !- DX Cooling Coil System Outlet Node Name
    Node 148,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 56 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 7,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 16,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 8,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 17,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 18,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 148 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 141,                !- Reference Setpoint Node Name
    Node 150,                !- Fan Inlet Node Name
    Node 141,                !- Fan Outlet Node Name
    Node 148;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 56 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 147,                !- Air Inlet Node Name
    Node 148,                !- Air Outlet Node Name
    Curve Biquadratic 7,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 16,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 8,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 17,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 18,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 56 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 56 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 56 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 148,                !- Air Inlet Node Name
    Node 149,                !- Air Outlet Node Name
    Curve Cubic 10,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 11,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 12,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 19,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 20,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 10,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 11,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 12,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 19,      !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 20,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 149 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 141,                !- Reference Setpoint Node Name
    Node 150,                !- Fan Inlet Node Name
    Node 141,                !- Fan Outlet Node Name
    Node 149;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 4, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 149,                !- Air Inlet Node Name
    Node 150,                !- Air Outlet Node Name
    Node 141;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 150 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 141,                !- Reference Setpoint Node Name
    Node 150,                !- Fan Inlet Node Name
    Node 141,                !- Fan Outlet Node Name
    Node 150;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 56 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 150,                !- Air Inlet Node Name
    Node 141;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 4,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 56,         !- Control Zone Name
    Node 56,                 !- Zone Node Name
    Node 144,                !- Zone Inlet Node Name
    Node 141;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 56 AirLoop Node 142 Supply Path,  !- Name
    Node 142,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,  !- Name
    Node 142,                !- Inlet Node Name
    Node 151;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 56 AirLoop Return Path,  !- Name
    Node 143,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,  !- Name
    Node 143,                !- Outlet Node Name
    Node 152;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 57 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 57 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 57 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 530,                !- Supply Side Inlet Node Name
    Node 533,                !- Demand Side Outlet Node Name
    Thermal Zone 57 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 57 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 57 AirLoop Supply Outlet Nodes,  !- Name
    Node 531;                !- Node 1 Name

  NodeList,
    Thermal Zone 57 AirLoop Demand Inlet Nodes,  !- Name
    Node 532;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 57 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 57 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 57 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 57 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 57 AirLoop Supply Branches,  !- Name
    Thermal Zone 57 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 57 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 34,  !- Component 1 Name
    Node 530,                !- Component 1 Inlet Node Name
    Node 537,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 57 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 537,                !- Component 2 Inlet Node Name
    Node 538,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 57 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 538,                !- Component 3 Inlet Node Name
    Node 539,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 34,!- Component 4 Name
    Node 539,                !- Component 4 Inlet Node Name
    Node 540,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 57 Constant Volume Fan,  !- Component 5 Name
    Node 540,                !- Component 5 Inlet Node Name
    Node 531;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 34,  !- Name
    Air Loop HVAC Outdoor Air System 34 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 34 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 34 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 34 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 34;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 34,  !- Name
    Node 536,                !- Relief Air Outlet Node Name
    Node 530,                !- Return Air Node Name
    Node 537,                !- Mixed Air Node Name
    Node 535,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 34,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 34 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 34 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 34 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 535;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 34 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 34 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 34 Outdoor Air Mixer,  !- Name
    Node 537,                !- Mixed Air Node Name
    Node 535,                !- Outdoor Air Stream Node Name
    Node 536,                !- Relief Air Stream Node Name
    Node 530;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 537 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 531,                !- Reference Setpoint Node Name
    Node 540,                !- Fan Inlet Node Name
    Node 531,                !- Fan Outlet Node Name
    Node 537;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 57 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 537,                !- DX Cooling Coil System Inlet Node Name
    Node 538,                !- DX Cooling Coil System Outlet Node Name
    Node 538,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 57 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 67,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 166,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 68,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 167,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 168,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 538 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 531,                !- Reference Setpoint Node Name
    Node 540,                !- Fan Inlet Node Name
    Node 531,                !- Fan Outlet Node Name
    Node 538;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 57 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 537,                !- Air Inlet Node Name
    Node 538,                !- Air Outlet Node Name
    Curve Biquadratic 67,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 166,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 68,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 167,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 168,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 57 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 57 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 57 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 538,                !- Air Inlet Node Name
    Node 539,                !- Air Outlet Node Name
    Curve Cubic 100,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 101,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 102,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 169,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 170,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 100,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 101,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 102,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 169,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 170,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 539 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 531,                !- Reference Setpoint Node Name
    Node 540,                !- Fan Inlet Node Name
    Node 531,                !- Fan Outlet Node Name
    Node 539;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 34,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 539,                !- Air Inlet Node Name
    Node 540,                !- Air Outlet Node Name
    Node 531;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 540 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 531,                !- Reference Setpoint Node Name
    Node 540,                !- Fan Inlet Node Name
    Node 531,                !- Fan Outlet Node Name
    Node 540;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 57 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 540,                !- Air Inlet Node Name
    Node 531;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 34,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 57,         !- Control Zone Name
    Node 57,                 !- Zone Node Name
    Node 534,                !- Zone Inlet Node Name
    Node 531;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 57 AirLoop Node 532 Supply Path,  !- Name
    Node 532,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 34;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 34,  !- Name
    Node 532,                !- Inlet Node Name
    Node 541;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 57 AirLoop Return Path,  !- Name
    Node 533,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 34;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 34,  !- Name
    Node 533,                !- Outlet Node Name
    Node 542;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 58 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 58 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 58 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 504,                !- Supply Side Inlet Node Name
    Node 507,                !- Demand Side Outlet Node Name
    Thermal Zone 58 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 58 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 58 AirLoop Supply Outlet Nodes,  !- Name
    Node 505;                !- Node 1 Name

  NodeList,
    Thermal Zone 58 AirLoop Demand Inlet Nodes,  !- Name
    Node 506;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 58 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 58 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 58 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 58 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 58 AirLoop Supply Branches,  !- Name
    Thermal Zone 58 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 58 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 32,  !- Component 1 Name
    Node 504,                !- Component 1 Inlet Node Name
    Node 511,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 58 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 511,                !- Component 2 Inlet Node Name
    Node 512,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 58 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 512,                !- Component 3 Inlet Node Name
    Node 513,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 32,!- Component 4 Name
    Node 513,                !- Component 4 Inlet Node Name
    Node 514,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 58 Constant Volume Fan,  !- Component 5 Name
    Node 514,                !- Component 5 Inlet Node Name
    Node 505;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 32,  !- Name
    Air Loop HVAC Outdoor Air System 32 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 32 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 32 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 32 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 32;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 32,  !- Name
    Node 510,                !- Relief Air Outlet Node Name
    Node 504,                !- Return Air Node Name
    Node 511,                !- Mixed Air Node Name
    Node 509,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 32,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 32 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 32 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 32 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 509;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 32 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 32 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 32 Outdoor Air Mixer,  !- Name
    Node 511,                !- Mixed Air Node Name
    Node 509,                !- Outdoor Air Stream Node Name
    Node 510,                !- Relief Air Stream Node Name
    Node 504;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 511 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 505,                !- Reference Setpoint Node Name
    Node 514,                !- Fan Inlet Node Name
    Node 505,                !- Fan Outlet Node Name
    Node 511;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 58 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 511,                !- DX Cooling Coil System Inlet Node Name
    Node 512,                !- DX Cooling Coil System Outlet Node Name
    Node 512,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 58 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 63,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 156,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 64,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 157,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 158,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 512 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 505,                !- Reference Setpoint Node Name
    Node 514,                !- Fan Inlet Node Name
    Node 505,                !- Fan Outlet Node Name
    Node 512;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 58 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 511,                !- Air Inlet Node Name
    Node 512,                !- Air Outlet Node Name
    Curve Biquadratic 63,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 156,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 64,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 157,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 158,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 58 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 58 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 58 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 512,                !- Air Inlet Node Name
    Node 513,                !- Air Outlet Node Name
    Curve Cubic 94,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 95,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 96,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 159,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 160,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 94,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 95,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 96,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 159,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 160,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 513 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 505,                !- Reference Setpoint Node Name
    Node 514,                !- Fan Inlet Node Name
    Node 505,                !- Fan Outlet Node Name
    Node 513;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 32,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 513,                !- Air Inlet Node Name
    Node 514,                !- Air Outlet Node Name
    Node 505;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 514 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 505,                !- Reference Setpoint Node Name
    Node 514,                !- Fan Inlet Node Name
    Node 505,                !- Fan Outlet Node Name
    Node 514;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 58 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 514,                !- Air Inlet Node Name
    Node 505;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 32,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 58,         !- Control Zone Name
    Node 58,                 !- Zone Node Name
    Node 508,                !- Zone Inlet Node Name
    Node 505;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 58 AirLoop Node 506 Supply Path,  !- Name
    Node 506,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 32;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 32,  !- Name
    Node 506,                !- Inlet Node Name
    Node 515;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 58 AirLoop Return Path,  !- Name
    Node 507,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 32;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 32,  !- Name
    Node 507,                !- Outlet Node Name
    Node 516;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 59 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 59 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 59 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 491,                !- Supply Side Inlet Node Name
    Node 494,                !- Demand Side Outlet Node Name
    Thermal Zone 59 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 59 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 59 AirLoop Supply Outlet Nodes,  !- Name
    Node 492;                !- Node 1 Name

  NodeList,
    Thermal Zone 59 AirLoop Demand Inlet Nodes,  !- Name
    Node 493;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 59 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 59 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 59 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 59 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 59 AirLoop Supply Branches,  !- Name
    Thermal Zone 59 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 59 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 31,  !- Component 1 Name
    Node 491,                !- Component 1 Inlet Node Name
    Node 498,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 59 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 498,                !- Component 2 Inlet Node Name
    Node 499,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 59 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 499,                !- Component 3 Inlet Node Name
    Node 500,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 31,!- Component 4 Name
    Node 500,                !- Component 4 Inlet Node Name
    Node 501,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 59 Constant Volume Fan,  !- Component 5 Name
    Node 501,                !- Component 5 Inlet Node Name
    Node 492;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 31,  !- Name
    Air Loop HVAC Outdoor Air System 31 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 31 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 31 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 31 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 31;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 31,  !- Name
    Node 497,                !- Relief Air Outlet Node Name
    Node 491,                !- Return Air Node Name
    Node 498,                !- Mixed Air Node Name
    Node 496,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 31,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 31 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 31 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 31 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 496;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 31 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 31 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 31 Outdoor Air Mixer,  !- Name
    Node 498,                !- Mixed Air Node Name
    Node 496,                !- Outdoor Air Stream Node Name
    Node 497,                !- Relief Air Stream Node Name
    Node 491;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 498 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 492,                !- Reference Setpoint Node Name
    Node 501,                !- Fan Inlet Node Name
    Node 492,                !- Fan Outlet Node Name
    Node 498;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 59 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 498,                !- DX Cooling Coil System Inlet Node Name
    Node 499,                !- DX Cooling Coil System Outlet Node Name
    Node 499,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 59 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 61,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 151,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 62,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 152,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 153,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 499 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 492,                !- Reference Setpoint Node Name
    Node 501,                !- Fan Inlet Node Name
    Node 492,                !- Fan Outlet Node Name
    Node 499;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 59 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 498,                !- Air Inlet Node Name
    Node 499,                !- Air Outlet Node Name
    Curve Biquadratic 61,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 151,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 62,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 152,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 153,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 59 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 59 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 59 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 499,                !- Air Inlet Node Name
    Node 500,                !- Air Outlet Node Name
    Curve Cubic 91,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 92,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 93,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 154,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 155,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 91,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 92,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 93,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 154,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 155,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 500 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 492,                !- Reference Setpoint Node Name
    Node 501,                !- Fan Inlet Node Name
    Node 492,                !- Fan Outlet Node Name
    Node 500;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 31,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 500,                !- Air Inlet Node Name
    Node 501,                !- Air Outlet Node Name
    Node 492;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 501 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 492,                !- Reference Setpoint Node Name
    Node 501,                !- Fan Inlet Node Name
    Node 492,                !- Fan Outlet Node Name
    Node 501;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 59 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 501,                !- Air Inlet Node Name
    Node 492;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 31,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 59,         !- Control Zone Name
    Node 59,                 !- Zone Node Name
    Node 495,                !- Zone Inlet Node Name
    Node 492;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 59 AirLoop Node 493 Supply Path,  !- Name
    Node 493,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 31;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 31,  !- Name
    Node 493,                !- Inlet Node Name
    Node 502;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 59 AirLoop Return Path,  !- Name
    Node 494,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 31;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 31,  !- Name
    Node 494,                !- Outlet Node Name
    Node 503;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 6 AirLoop,  !- Name
    ,                        !- Controller List Name
    Thermal Zone 6 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 6 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1232,               !- Supply Side Inlet Node Name
    Node 1235,               !- Demand Side Outlet Node Name
    Thermal Zone 6 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 6 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 6 AirLoop Supply Outlet Nodes,  !- Name
    Node 1233;               !- Node 1 Name

  NodeList,
    Thermal Zone 6 AirLoop Demand Inlet Nodes,  !- Name
    Node 1234;               !- Node 1 Name

  Sizing:System,
    Thermal Zone 6 AirLoop,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
