    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 6 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 6 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 6 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 6 AirLoop Supply Branches,  !- Name
    Thermal Zone 6 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 6 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 88,  !- Component 1 Name
    Node 1232,               !- Component 1 Inlet Node Name
    Node 1239,               !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 6 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 1239,               !- Component 2 Inlet Node Name
    Node 1240,               !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 6 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 1240,               !- Component 3 Inlet Node Name
    Node 1241,               !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 88,!- Component 4 Name
    Node 1241,               !- Component 4 Inlet Node Name
    Node 1242,               !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 6 Constant Volume Fan,  !- Component 5 Name
    Node 1242,               !- Component 5 Inlet Node Name
    Node 1233;               !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 88,  !- Name
    Air Loop HVAC Outdoor Air System 88 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 88 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 88 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 88 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 88;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 88,  !- Name
    Node 1238,               !- Relief Air Outlet Node Name
    Node 1232,               !- Return Air Node Name
    Node 1239,               !- Mixed Air Node Name
    Node 1237,               !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 88,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 88 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 88 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 88 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1237;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 88 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 88 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 88 Outdoor Air Mixer,  !- Name
    Node 1239,               !- Mixed Air Node Name
    Node 1237,               !- Outdoor Air Stream Node Name
    Node 1238,               !- Relief Air Stream Node Name
    Node 1232;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1239 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1233,               !- Reference Setpoint Node Name
    Node 1242,               !- Fan Inlet Node Name
    Node 1233,               !- Fan Outlet Node Name
    Node 1239;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 6 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1239,               !- DX Cooling Coil System Inlet Node Name
    Node 1240,               !- DX Cooling Coil System Outlet Node Name
    Node 1240,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 6 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 175,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 436,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 176,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 437,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 438,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1240 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1233,               !- Reference Setpoint Node Name
    Node 1242,               !- Fan Inlet Node Name
    Node 1233,               !- Fan Outlet Node Name
    Node 1240;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 6 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1239,               !- Air Inlet Node Name
    Node 1240,               !- Air Outlet Node Name
    Curve Biquadratic 175,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 436,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 176,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 437,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 438,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 6 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 6 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 6 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1240,               !- Air Inlet Node Name
    Node 1241,               !- Air Outlet Node Name
    Curve Cubic 262,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 263,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 264,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 439,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 440,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 262,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 263,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 264,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 439,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 440,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1241 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1233,               !- Reference Setpoint Node Name
    Node 1242,               !- Fan Inlet Node Name
    Node 1233,               !- Fan Outlet Node Name
    Node 1241;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 88,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1241,               !- Air Inlet Node Name
    Node 1242,               !- Air Outlet Node Name
    Node 1233;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1242 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1233,               !- Reference Setpoint Node Name
    Node 1242,               !- Fan Inlet Node Name
    Node 1233,               !- Fan Outlet Node Name
    Node 1242;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 6 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1242,               !- Air Inlet Node Name
    Node 1233;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 88,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 6,          !- Control Zone Name
    Node 6,                  !- Zone Node Name
    Node 1236,               !- Zone Inlet Node Name
    Node 1233;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 6 AirLoop Node 1234 Supply Path,  !- Name
    Node 1234,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 88;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 88,  !- Name
    Node 1234,               !- Inlet Node Name
    Node 1243;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 6 AirLoop Return Path,  !- Name
    Node 1235,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 88;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 88,  !- Name
    Node 1235,               !- Outlet Node Name
    Node 1244;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 60 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 60 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 60 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1154,               !- Supply Side Inlet Node Name
    Node 1157,               !- Demand Side Outlet Node Name
    Thermal Zone 60 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 60 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 60 AirLoop Supply Outlet Nodes,  !- Name
    Node 1155;               !- Node 1 Name

  NodeList,
    Thermal Zone 60 AirLoop Demand Inlet Nodes,  !- Name
    Node 1156;               !- Node 1 Name

  Sizing:System,
    Thermal Zone 60 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 60 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 60 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 60 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 60 AirLoop Supply Branches,  !- Name
    Thermal Zone 60 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 60 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 82,  !- Component 1 Name
    Node 1154,               !- Component 1 Inlet Node Name
    Node 1161,               !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 60 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 1161,               !- Component 2 Inlet Node Name
    Node 1162,               !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 60 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 1162,               !- Component 3 Inlet Node Name
    Node 1163,               !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 82,!- Component 4 Name
    Node 1163,               !- Component 4 Inlet Node Name
    Node 1164,               !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 60 Constant Volume Fan,  !- Component 5 Name
    Node 1164,               !- Component 5 Inlet Node Name
    Node 1155;               !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 82,  !- Name
    Air Loop HVAC Outdoor Air System 82 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 82 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 82 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 82 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 82;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 82,  !- Name
    Node 1160,               !- Relief Air Outlet Node Name
    Node 1154,               !- Return Air Node Name
    Node 1161,               !- Mixed Air Node Name
    Node 1159,               !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 82,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 82 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 82 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 82 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1159;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 82 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 82 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 82 Outdoor Air Mixer,  !- Name
    Node 1161,               !- Mixed Air Node Name
    Node 1159,               !- Outdoor Air Stream Node Name
    Node 1160,               !- Relief Air Stream Node Name
    Node 1154;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1161 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1155,               !- Reference Setpoint Node Name
    Node 1164,               !- Fan Inlet Node Name
    Node 1155,               !- Fan Outlet Node Name
    Node 1161;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 60 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1161,               !- DX Cooling Coil System Inlet Node Name
    Node 1162,               !- DX Cooling Coil System Outlet Node Name
    Node 1162,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 60 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 163,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 406,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 164,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 407,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 408,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1162 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1155,               !- Reference Setpoint Node Name
    Node 1164,               !- Fan Inlet Node Name
    Node 1155,               !- Fan Outlet Node Name
    Node 1162;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 60 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1161,               !- Air Inlet Node Name
    Node 1162,               !- Air Outlet Node Name
    Curve Biquadratic 163,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 406,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 164,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 407,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 408,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 60 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 60 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 60 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1162,               !- Air Inlet Node Name
    Node 1163,               !- Air Outlet Node Name
    Curve Cubic 244,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 245,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 246,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 409,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 410,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 244,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 245,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 246,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 409,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 410,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1163 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1155,               !- Reference Setpoint Node Name
    Node 1164,               !- Fan Inlet Node Name
    Node 1155,               !- Fan Outlet Node Name
    Node 1163;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 82,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1163,               !- Air Inlet Node Name
    Node 1164,               !- Air Outlet Node Name
    Node 1155;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1164 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1155,               !- Reference Setpoint Node Name
    Node 1164,               !- Fan Inlet Node Name
    Node 1155,               !- Fan Outlet Node Name
    Node 1164;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 60 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1164,               !- Air Inlet Node Name
    Node 1155;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 82,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 60,         !- Control Zone Name
    Node 60,                 !- Zone Node Name
    Node 1158,               !- Zone Inlet Node Name
    Node 1155;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 60 AirLoop Node 1156 Supply Path,  !- Name
    Node 1156,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 82;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 82,  !- Name
    Node 1156,               !- Inlet Node Name
    Node 1165;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 60 AirLoop Return Path,  !- Name
    Node 1157,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 82;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 82,  !- Name
    Node 1157,               !- Outlet Node Name
    Node 1166;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 61 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 61 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 61 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1128,               !- Supply Side Inlet Node Name
    Node 1131,               !- Demand Side Outlet Node Name
    Thermal Zone 61 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 61 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 61 AirLoop Supply Outlet Nodes,  !- Name
    Node 1129;               !- Node 1 Name

  NodeList,
    Thermal Zone 61 AirLoop Demand Inlet Nodes,  !- Name
    Node 1130;               !- Node 1 Name

  Sizing:System,
    Thermal Zone 61 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 61 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 61 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 61 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 61 AirLoop Supply Branches,  !- Name
    Thermal Zone 61 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 61 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 80,  !- Component 1 Name
    Node 1128,               !- Component 1 Inlet Node Name
    Node 1135,               !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 61 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 1135,               !- Component 2 Inlet Node Name
    Node 1136,               !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 61 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 1136,               !- Component 3 Inlet Node Name
    Node 1137,               !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 80,!- Component 4 Name
    Node 1137,               !- Component 4 Inlet Node Name
    Node 1138,               !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 61 Constant Volume Fan,  !- Component 5 Name
    Node 1138,               !- Component 5 Inlet Node Name
    Node 1129;               !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 80,  !- Name
    Air Loop HVAC Outdoor Air System 80 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 80 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 80 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 80 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 80;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 80,  !- Name
    Node 1134,               !- Relief Air Outlet Node Name
    Node 1128,               !- Return Air Node Name
    Node 1135,               !- Mixed Air Node Name
    Node 1133,               !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 80,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 80 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 80 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 80 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1133;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 80 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 80 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 80 Outdoor Air Mixer,  !- Name
    Node 1135,               !- Mixed Air Node Name
    Node 1133,               !- Outdoor Air Stream Node Name
    Node 1134,               !- Relief Air Stream Node Name
    Node 1128;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1135 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1129,               !- Reference Setpoint Node Name
    Node 1138,               !- Fan Inlet Node Name
    Node 1129,               !- Fan Outlet Node Name
    Node 1135;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 61 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1135,               !- DX Cooling Coil System Inlet Node Name
    Node 1136,               !- DX Cooling Coil System Outlet Node Name
    Node 1136,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 61 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 159,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 396,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 160,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 397,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 398,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1136 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1129,               !- Reference Setpoint Node Name
    Node 1138,               !- Fan Inlet Node Name
    Node 1129,               !- Fan Outlet Node Name
    Node 1136;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 61 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1135,               !- Air Inlet Node Name
    Node 1136,               !- Air Outlet Node Name
    Curve Biquadratic 159,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 396,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 160,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 397,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 398,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 61 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 61 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 61 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1136,               !- Air Inlet Node Name
    Node 1137,               !- Air Outlet Node Name
    Curve Cubic 238,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 239,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 240,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 399,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 400,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 238,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 239,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 240,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 399,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 400,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1137 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1129,               !- Reference Setpoint Node Name
    Node 1138,               !- Fan Inlet Node Name
    Node 1129,               !- Fan Outlet Node Name
    Node 1137;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 80,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1137,               !- Air Inlet Node Name
    Node 1138,               !- Air Outlet Node Name
    Node 1129;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1138 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1129,               !- Reference Setpoint Node Name
    Node 1138,               !- Fan Inlet Node Name
    Node 1129,               !- Fan Outlet Node Name
    Node 1138;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 61 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1138,               !- Air Inlet Node Name
    Node 1129;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 80,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 61,         !- Control Zone Name
    Node 61,                 !- Zone Node Name
    Node 1132,               !- Zone Inlet Node Name
    Node 1129;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 61 AirLoop Node 1130 Supply Path,  !- Name
    Node 1130,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 80;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 80,  !- Name
    Node 1130,               !- Inlet Node Name
    Node 1139;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 61 AirLoop Return Path,  !- Name
    Node 1131,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 80;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 80,  !- Name
    Node 1131,               !- Outlet Node Name
    Node 1140;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 62 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 62 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 62 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 595,                !- Supply Side Inlet Node Name
    Node 598,                !- Demand Side Outlet Node Name
    Thermal Zone 62 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 62 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 62 AirLoop Supply Outlet Nodes,  !- Name
    Node 596;                !- Node 1 Name

  NodeList,
    Thermal Zone 62 AirLoop Demand Inlet Nodes,  !- Name
    Node 597;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 62 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 62 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 62 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 62 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 62 AirLoop Supply Branches,  !- Name
    Thermal Zone 62 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 62 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 39,  !- Component 1 Name
    Node 595,                !- Component 1 Inlet Node Name
    Node 602,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 62 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 602,                !- Component 2 Inlet Node Name
    Node 603,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 62 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 603,                !- Component 3 Inlet Node Name
    Node 604,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 39,!- Component 4 Name
    Node 604,                !- Component 4 Inlet Node Name
    Node 605,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 62 Constant Volume Fan,  !- Component 5 Name
    Node 605,                !- Component 5 Inlet Node Name
    Node 596;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 39,  !- Name
    Air Loop HVAC Outdoor Air System 39 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 39 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 39 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 39 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 39;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 39,  !- Name
    Node 601,                !- Relief Air Outlet Node Name
    Node 595,                !- Return Air Node Name
    Node 602,                !- Mixed Air Node Name
    Node 600,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 39,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 39 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 39 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 39 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 600;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 39 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 39 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 39 Outdoor Air Mixer,  !- Name
    Node 602,                !- Mixed Air Node Name
    Node 600,                !- Outdoor Air Stream Node Name
    Node 601,                !- Relief Air Stream Node Name
    Node 595;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 602 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 596,                !- Reference Setpoint Node Name
    Node 605,                !- Fan Inlet Node Name
    Node 596,                !- Fan Outlet Node Name
    Node 602;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 62 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 602,                !- DX Cooling Coil System Inlet Node Name
    Node 603,                !- DX Cooling Coil System Outlet Node Name
    Node 603,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 62 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 77,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 191,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 78,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 192,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 193,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 603 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 596,                !- Reference Setpoint Node Name
    Node 605,                !- Fan Inlet Node Name
    Node 596,                !- Fan Outlet Node Name
    Node 603;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 62 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 602,                !- Air Inlet Node Name
    Node 603,                !- Air Outlet Node Name
    Curve Biquadratic 77,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 191,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 78,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 192,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 193,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 62 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 62 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 62 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 603,                !- Air Inlet Node Name
    Node 604,                !- Air Outlet Node Name
    Curve Cubic 115,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 116,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 117,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 194,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 195,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 115,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 116,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 117,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 194,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 195,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 604 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 596,                !- Reference Setpoint Node Name
    Node 605,                !- Fan Inlet Node Name
    Node 596,                !- Fan Outlet Node Name
    Node 604;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 39,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 604,                !- Air Inlet Node Name
    Node 605,                !- Air Outlet Node Name
    Node 596;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 605 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 596,                !- Reference Setpoint Node Name
    Node 605,                !- Fan Inlet Node Name
    Node 596,                !- Fan Outlet Node Name
    Node 605;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 62 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 605,                !- Air Inlet Node Name
    Node 596;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 39,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 62,         !- Control Zone Name
    Node 62,                 !- Zone Node Name
    Node 599,                !- Zone Inlet Node Name
    Node 596;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 62 AirLoop Node 597 Supply Path,  !- Name
    Node 597,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 39;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 39,  !- Name
    Node 597,                !- Inlet Node Name
    Node 606;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 62 AirLoop Return Path,  !- Name
    Node 598,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 39;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 39,  !- Name
    Node 598,                !- Outlet Node Name
    Node 607;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 63 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 63 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 63 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 478,                !- Supply Side Inlet Node Name
    Node 481,                !- Demand Side Outlet Node Name
    Thermal Zone 63 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 63 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 63 AirLoop Supply Outlet Nodes,  !- Name
    Node 479;                !- Node 1 Name

  NodeList,
    Thermal Zone 63 AirLoop Demand Inlet Nodes,  !- Name
    Node 480;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 63 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 63 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 63 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 63 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 63 AirLoop Supply Branches,  !- Name
    Thermal Zone 63 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 63 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 30,  !- Component 1 Name
    Node 478,                !- Component 1 Inlet Node Name
    Node 485,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 63 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 485,                !- Component 2 Inlet Node Name
    Node 486,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 63 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 486,                !- Component 3 Inlet Node Name
    Node 487,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 30,!- Component 4 Name
    Node 487,                !- Component 4 Inlet Node Name
    Node 488,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 63 Constant Volume Fan,  !- Component 5 Name
    Node 488,                !- Component 5 Inlet Node Name
    Node 479;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 30,  !- Name
    Air Loop HVAC Outdoor Air System 30 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 30 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 30 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 30 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 30;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 30,  !- Name
    Node 484,                !- Relief Air Outlet Node Name
    Node 478,                !- Return Air Node Name
    Node 485,                !- Mixed Air Node Name
    Node 483,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 30,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 30 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 30 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 30 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 483;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 30 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 30 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 30 Outdoor Air Mixer,  !- Name
    Node 485,                !- Mixed Air Node Name
    Node 483,                !- Outdoor Air Stream Node Name
    Node 484,                !- Relief Air Stream Node Name
    Node 478;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 485 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 479,                !- Reference Setpoint Node Name
    Node 488,                !- Fan Inlet Node Name
    Node 479,                !- Fan Outlet Node Name
    Node 485;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 63 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 485,                !- DX Cooling Coil System Inlet Node Name
    Node 486,                !- DX Cooling Coil System Outlet Node Name
    Node 486,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 63 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 59,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 146,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 60,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 147,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 148,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 486 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 479,                !- Reference Setpoint Node Name
    Node 488,                !- Fan Inlet Node Name
    Node 479,                !- Fan Outlet Node Name
    Node 486;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 63 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 485,                !- Air Inlet Node Name
    Node 486,                !- Air Outlet Node Name
    Curve Biquadratic 59,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 146,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 60,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 147,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 148,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 63 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 63 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 63 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 486,                !- Air Inlet Node Name
    Node 487,                !- Air Outlet Node Name
    Curve Cubic 88,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 89,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 90,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 149,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 150,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 88,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 89,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 90,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 149,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 150,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 487 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 479,                !- Reference Setpoint Node Name
    Node 488,                !- Fan Inlet Node Name
    Node 479,                !- Fan Outlet Node Name
    Node 487;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 30,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 487,                !- Air Inlet Node Name
    Node 488,                !- Air Outlet Node Name
    Node 479;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 488 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 479,                !- Reference Setpoint Node Name
    Node 488,                !- Fan Inlet Node Name
    Node 479,                !- Fan Outlet Node Name
    Node 488;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 63 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 488,                !- Air Inlet Node Name
    Node 479;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 30,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 63,         !- Control Zone Name
    Node 63,                 !- Zone Node Name
    Node 482,                !- Zone Inlet Node Name
    Node 479;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 63 AirLoop Node 480 Supply Path,  !- Name
    Node 480,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 30;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 30,  !- Name
    Node 480,                !- Inlet Node Name
    Node 489;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 63 AirLoop Return Path,  !- Name
    Node 481,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 30;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 30,  !- Name
    Node 481,                !- Outlet Node Name
    Node 490;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 64 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 64 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 64 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1063,               !- Supply Side Inlet Node Name
    Node 1066,               !- Demand Side Outlet Node Name
    Thermal Zone 64 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 64 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 64 AirLoop Supply Outlet Nodes,  !- Name
    Node 1064;               !- Node 1 Name

  NodeList,
    Thermal Zone 64 AirLoop Demand Inlet Nodes,  !- Name
    Node 1065;               !- Node 1 Name

  Sizing:System,
    Thermal Zone 64 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 64 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 64 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 64 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 64 AirLoop Supply Branches,  !- Name
    Thermal Zone 64 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 64 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 75,  !- Component 1 Name
    Node 1063,               !- Component 1 Inlet Node Name
    Node 1070,               !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 64 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 1070,               !- Component 2 Inlet Node Name
    Node 1071,               !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 64 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 1071,               !- Component 3 Inlet Node Name
    Node 1072,               !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 75,!- Component 4 Name
    Node 1072,               !- Component 4 Inlet Node Name
    Node 1073,               !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 64 Constant Volume Fan,  !- Component 5 Name
    Node 1073,               !- Component 5 Inlet Node Name
    Node 1064;               !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 75,  !- Name
    Air Loop HVAC Outdoor Air System 75 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 75 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 75 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 75 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 75;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 75,  !- Name
    Node 1069,               !- Relief Air Outlet Node Name
    Node 1063,               !- Return Air Node Name
    Node 1070,               !- Mixed Air Node Name
    Node 1068,               !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 75,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 75 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 75 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 75 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1068;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 75 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 75 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 75 Outdoor Air Mixer,  !- Name
    Node 1070,               !- Mixed Air Node Name
    Node 1068,               !- Outdoor Air Stream Node Name
    Node 1069,               !- Relief Air Stream Node Name
    Node 1063;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1070 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1064,               !- Reference Setpoint Node Name
    Node 1073,               !- Fan Inlet Node Name
    Node 1064,               !- Fan Outlet Node Name
    Node 1070;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 64 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1070,               !- DX Cooling Coil System Inlet Node Name
    Node 1071,               !- DX Cooling Coil System Outlet Node Name
    Node 1071,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 64 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 149,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 371,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 150,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 372,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 373,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1071 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1064,               !- Reference Setpoint Node Name
    Node 1073,               !- Fan Inlet Node Name
    Node 1064,               !- Fan Outlet Node Name
    Node 1071;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 64 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1070,               !- Air Inlet Node Name
    Node 1071,               !- Air Outlet Node Name
    Curve Biquadratic 149,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 371,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 150,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 372,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 373,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 64 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 64 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 64 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1071,               !- Air Inlet Node Name
    Node 1072,               !- Air Outlet Node Name
    Curve Cubic 223,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 224,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 225,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 374,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 375,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 223,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 224,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 225,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 374,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 375,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1072 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1064,               !- Reference Setpoint Node Name
    Node 1073,               !- Fan Inlet Node Name
    Node 1064,               !- Fan Outlet Node Name
    Node 1072;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 75,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1072,               !- Air Inlet Node Name
    Node 1073,               !- Air Outlet Node Name
    Node 1064;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1073 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1064,               !- Reference Setpoint Node Name
    Node 1073,               !- Fan Inlet Node Name
    Node 1064,               !- Fan Outlet Node Name
    Node 1073;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 64 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1073,               !- Air Inlet Node Name
    Node 1064;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 75,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 64,         !- Control Zone Name
    Node 64,                 !- Zone Node Name
    Node 1067,               !- Zone Inlet Node Name
    Node 1064;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 64 AirLoop Node 1065 Supply Path,  !- Name
    Node 1065,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 75;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 75,  !- Name
    Node 1065,               !- Inlet Node Name
    Node 1074;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 64 AirLoop Return Path,  !- Name
    Node 1066,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 75;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 75,  !- Name
    Node 1066,               !- Outlet Node Name
    Node 1075;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 65 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 65 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 65 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 582,                !- Supply Side Inlet Node Name
    Node 585,                !- Demand Side Outlet Node Name
    Thermal Zone 65 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 65 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 65 AirLoop Supply Outlet Nodes,  !- Name
    Node 583;                !- Node 1 Name

  NodeList,
    Thermal Zone 65 AirLoop Demand Inlet Nodes,  !- Name
    Node 584;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 65 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 65 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 65 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 65 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 65 AirLoop Supply Branches,  !- Name
    Thermal Zone 65 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 65 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 38,  !- Component 1 Name
    Node 582,                !- Component 1 Inlet Node Name
    Node 589,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 65 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 589,                !- Component 2 Inlet Node Name
    Node 590,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 65 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 590,                !- Component 3 Inlet Node Name
    Node 591,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 38,!- Component 4 Name
    Node 591,                !- Component 4 Inlet Node Name
    Node 592,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 65 Constant Volume Fan,  !- Component 5 Name
    Node 592,                !- Component 5 Inlet Node Name
    Node 583;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 38,  !- Name
    Air Loop HVAC Outdoor Air System 38 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 38 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 38 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 38 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 38;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 38,  !- Name
    Node 588,                !- Relief Air Outlet Node Name
    Node 582,                !- Return Air Node Name
    Node 589,                !- Mixed Air Node Name
    Node 587,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 38,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 38 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 38 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 38 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 587;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 38 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 38 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 38 Outdoor Air Mixer,  !- Name
    Node 589,                !- Mixed Air Node Name
    Node 587,                !- Outdoor Air Stream Node Name
    Node 588,                !- Relief Air Stream Node Name
    Node 582;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 589 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 583,                !- Reference Setpoint Node Name
    Node 592,                !- Fan Inlet Node Name
    Node 583,                !- Fan Outlet Node Name
    Node 589;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 65 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 589,                !- DX Cooling Coil System Inlet Node Name
    Node 590,                !- DX Cooling Coil System Outlet Node Name
    Node 590,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 65 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 75,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 186,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 76,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 187,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 188,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 590 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 583,                !- Reference Setpoint Node Name
    Node 592,                !- Fan Inlet Node Name
    Node 583,                !- Fan Outlet Node Name
    Node 590;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 65 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 589,                !- Air Inlet Node Name
    Node 590,                !- Air Outlet Node Name
    Curve Biquadratic 75,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 186,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 76,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 187,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 188,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 65 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 65 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 65 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 590,                !- Air Inlet Node Name
    Node 591,                !- Air Outlet Node Name
    Curve Cubic 112,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 113,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 114,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 189,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 190,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 112,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 113,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 114,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 189,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 190,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 591 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 583,                !- Reference Setpoint Node Name
    Node 592,                !- Fan Inlet Node Name
    Node 583,                !- Fan Outlet Node Name
    Node 591;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 38,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 591,                !- Air Inlet Node Name
    Node 592,                !- Air Outlet Node Name
    Node 583;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 592 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 583,                !- Reference Setpoint Node Name
    Node 592,                !- Fan Inlet Node Name
    Node 583,                !- Fan Outlet Node Name
    Node 592;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 65 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 592,                !- Air Inlet Node Name
    Node 583;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 38,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 65,         !- Control Zone Name
    Node 65,                 !- Zone Node Name
    Node 586,                !- Zone Inlet Node Name
    Node 583;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 65 AirLoop Node 584 Supply Path,  !- Name
    Node 584,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 38;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 38,  !- Name
    Node 584,                !- Inlet Node Name
    Node 593;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 65 AirLoop Return Path,  !- Name
    Node 585,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 38;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 38,  !- Name
    Node 585,                !- Outlet Node Name
    Node 594;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 66 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 66 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 66 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 452,                !- Supply Side Inlet Node Name
    Node 455,                !- Demand Side Outlet Node Name
    Thermal Zone 66 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 66 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 66 AirLoop Supply Outlet Nodes,  !- Name
    Node 453;                !- Node 1 Name

  NodeList,
    Thermal Zone 66 AirLoop Demand Inlet Nodes,  !- Name
    Node 454;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 66 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 66 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 66 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 66 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 66 AirLoop Supply Branches,  !- Name
    Thermal Zone 66 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 66 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 28,  !- Component 1 Name
    Node 452,                !- Component 1 Inlet Node Name
    Node 459,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 66 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 459,                !- Component 2 Inlet Node Name
    Node 460,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 66 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 460,                !- Component 3 Inlet Node Name
    Node 461,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 28,!- Component 4 Name
    Node 461,                !- Component 4 Inlet Node Name
    Node 462,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 66 Constant Volume Fan,  !- Component 5 Name
    Node 462,                !- Component 5 Inlet Node Name
    Node 453;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 28,  !- Name
    Air Loop HVAC Outdoor Air System 28 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 28 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 28 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 28 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 28;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 28,  !- Name
    Node 458,                !- Relief Air Outlet Node Name
    Node 452,                !- Return Air Node Name
    Node 459,                !- Mixed Air Node Name
    Node 457,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 28,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 28 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 28 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 28 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 457;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 28 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 28 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 28 Outdoor Air Mixer,  !- Name
    Node 459,                !- Mixed Air Node Name
    Node 457,                !- Outdoor Air Stream Node Name
    Node 458,                !- Relief Air Stream Node Name
    Node 452;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 459 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 453,                !- Reference Setpoint Node Name
    Node 462,                !- Fan Inlet Node Name
    Node 453,                !- Fan Outlet Node Name
    Node 459;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 66 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 459,                !- DX Cooling Coil System Inlet Node Name
    Node 460,                !- DX Cooling Coil System Outlet Node Name
    Node 460,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 66 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 55,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 136,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 56,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 137,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 138,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 460 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 453,                !- Reference Setpoint Node Name
    Node 462,                !- Fan Inlet Node Name
    Node 453,                !- Fan Outlet Node Name
    Node 460;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 66 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 459,                !- Air Inlet Node Name
    Node 460,                !- Air Outlet Node Name
    Curve Biquadratic 55,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 136,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 56,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 137,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 138,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 66 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 66 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 66 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 460,                !- Air Inlet Node Name
    Node 461,                !- Air Outlet Node Name
    Curve Cubic 82,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 83,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 84,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 139,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 140,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 82,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 83,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 84,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 139,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 140,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 461 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 453,                !- Reference Setpoint Node Name
    Node 462,                !- Fan Inlet Node Name
    Node 453,                !- Fan Outlet Node Name
    Node 461;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 28,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 461,                !- Air Inlet Node Name
    Node 462,                !- Air Outlet Node Name
    Node 453;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 462 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 453,                !- Reference Setpoint Node Name
    Node 462,                !- Fan Inlet Node Name
    Node 453,                !- Fan Outlet Node Name
    Node 462;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 66 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 462,                !- Air Inlet Node Name
    Node 453;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 28,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 66,         !- Control Zone Name
    Node 66,                 !- Zone Node Name
    Node 456,                !- Zone Inlet Node Name
    Node 453;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 66 AirLoop Node 454 Supply Path,  !- Name
    Node 454,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 28;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 28,  !- Name
    Node 454,                !- Inlet Node Name
    Node 463;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 66 AirLoop Return Path,  !- Name
    Node 455,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 28;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 28,  !- Name
    Node 455,                !- Outlet Node Name
    Node 464;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 67 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 67 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 67 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1297,               !- Supply Side Inlet Node Name
    Node 1300,               !- Demand Side Outlet Node Name
    Thermal Zone 67 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 67 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 67 AirLoop Supply Outlet Nodes,  !- Name
    Node 1298;               !- Node 1 Name

  NodeList,
    Thermal Zone 67 AirLoop Demand Inlet Nodes,  !- Name
    Node 1299;               !- Node 1 Name

  Sizing:System,
    Thermal Zone 67 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 67 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 67 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 67 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 67 AirLoop Supply Branches,  !- Name
    Thermal Zone 67 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 67 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 93,  !- Component 1 Name
    Node 1297,               !- Component 1 Inlet Node Name
    Node 1304,               !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 67 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 1304,               !- Component 2 Inlet Node Name
    Node 1305,               !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 67 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 1305,               !- Component 3 Inlet Node Name
    Node 1306,               !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 93,!- Component 4 Name
    Node 1306,               !- Component 4 Inlet Node Name
    Node 1307,               !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 67 Constant Volume Fan,  !- Component 5 Name
    Node 1307,               !- Component 5 Inlet Node Name
    Node 1298;               !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 93,  !- Name
    Air Loop HVAC Outdoor Air System 93 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 93 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 93 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 93 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 93;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 93,  !- Name
    Node 1303,               !- Relief Air Outlet Node Name
    Node 1297,               !- Return Air Node Name
    Node 1304,               !- Mixed Air Node Name
    Node 1302,               !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 93,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 93 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 93 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 93 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1302;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 93 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 93 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 93 Outdoor Air Mixer,  !- Name
    Node 1304,               !- Mixed Air Node Name
    Node 1302,               !- Outdoor Air Stream Node Name
    Node 1303,               !- Relief Air Stream Node Name
    Node 1297;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1304 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1298,               !- Reference Setpoint Node Name
    Node 1307,               !- Fan Inlet Node Name
    Node 1298,               !- Fan Outlet Node Name
    Node 1304;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 67 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1304,               !- DX Cooling Coil System Inlet Node Name
    Node 1305,               !- DX Cooling Coil System Outlet Node Name
    Node 1305,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 67 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 185,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 461,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 186,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 462,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 463,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1305 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1298,               !- Reference Setpoint Node Name
    Node 1307,               !- Fan Inlet Node Name
    Node 1298,               !- Fan Outlet Node Name
    Node 1305;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 67 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1304,               !- Air Inlet Node Name
    Node 1305,               !- Air Outlet Node Name
    Curve Biquadratic 185,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 461,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 186,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 462,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 463,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 67 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 67 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 67 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1305,               !- Air Inlet Node Name
    Node 1306,               !- Air Outlet Node Name
    Curve Cubic 277,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 278,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 279,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 464,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 465,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 277,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 278,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 279,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 464,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 465,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1306 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1298,               !- Reference Setpoint Node Name
    Node 1307,               !- Fan Inlet Node Name
    Node 1298,               !- Fan Outlet Node Name
    Node 1306;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 93,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1306,               !- Air Inlet Node Name
    Node 1307,               !- Air Outlet Node Name
    Node 1298;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1307 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1298,               !- Reference Setpoint Node Name
    Node 1307,               !- Fan Inlet Node Name
    Node 1298,               !- Fan Outlet Node Name
    Node 1307;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 67 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1307,               !- Air Inlet Node Name
    Node 1298;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 93,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 67,         !- Control Zone Name
    Node 67,                 !- Zone Node Name
    Node 1301,               !- Zone Inlet Node Name
    Node 1298;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 67 AirLoop Node 1299 Supply Path,  !- Name
    Node 1299,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 93;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 93,  !- Name
    Node 1299,               !- Inlet Node Name
    Node 1308;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 67 AirLoop Return Path,  !- Name
    Node 1300,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 93;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 93,  !- Name
    Node 1300,               !- Outlet Node Name
    Node 1309;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 68 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 68 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 68 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 374,                !- Supply Side Inlet Node Name
    Node 377,                !- Demand Side Outlet Node Name
    Thermal Zone 68 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 68 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 68 AirLoop Supply Outlet Nodes,  !- Name
    Node 375;                !- Node 1 Name

  NodeList,
    Thermal Zone 68 AirLoop Demand Inlet Nodes,  !- Name
    Node 376;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 68 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 68 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 68 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 68 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 68 AirLoop Supply Branches,  !- Name
    Thermal Zone 68 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 68 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 22,  !- Component 1 Name
    Node 374,                !- Component 1 Inlet Node Name
    Node 381,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 68 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 381,                !- Component 2 Inlet Node Name
    Node 382,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 68 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 382,                !- Component 3 Inlet Node Name
    Node 383,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 22,!- Component 4 Name
    Node 383,                !- Component 4 Inlet Node Name
    Node 384,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 68 Constant Volume Fan,  !- Component 5 Name
    Node 384,                !- Component 5 Inlet Node Name
    Node 375;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 22,  !- Name
    Air Loop HVAC Outdoor Air System 22 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 22 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 22 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 22 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 22;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 22,  !- Name
    Node 380,                !- Relief Air Outlet Node Name
    Node 374,                !- Return Air Node Name
    Node 381,                !- Mixed Air Node Name
    Node 379,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 22,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 22 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 22 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 22 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 379;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 22 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 22 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 22 Outdoor Air Mixer,  !- Name
    Node 381,                !- Mixed Air Node Name
    Node 379,                !- Outdoor Air Stream Node Name
    Node 380,                !- Relief Air Stream Node Name
    Node 374;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 381 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 375,                !- Reference Setpoint Node Name
    Node 384,                !- Fan Inlet Node Name
    Node 375,                !- Fan Outlet Node Name
    Node 381;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 68 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 381,                !- DX Cooling Coil System Inlet Node Name
    Node 382,                !- DX Cooling Coil System Outlet Node Name
    Node 382,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 68 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 43,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 106,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 44,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 107,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 108,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 382 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 375,                !- Reference Setpoint Node Name
    Node 384,                !- Fan Inlet Node Name
    Node 375,                !- Fan Outlet Node Name
    Node 382;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 68 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 381,                !- Air Inlet Node Name
    Node 382,                !- Air Outlet Node Name
    Curve Biquadratic 43,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 106,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 44,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 107,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 108,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 68 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 68 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 68 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 382,                !- Air Inlet Node Name
    Node 383,                !- Air Outlet Node Name
    Curve Cubic 64,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 65,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 66,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 109,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 110,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 64,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 65,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 66,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 109,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 110,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 383 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 375,                !- Reference Setpoint Node Name
    Node 384,                !- Fan Inlet Node Name
    Node 375,                !- Fan Outlet Node Name
    Node 383;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 22,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 383,                !- Air Inlet Node Name
    Node 384,                !- Air Outlet Node Name
    Node 375;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 384 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 375,                !- Reference Setpoint Node Name
    Node 384,                !- Fan Inlet Node Name
    Node 375,                !- Fan Outlet Node Name
    Node 384;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 68 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 384,                !- Air Inlet Node Name
    Node 375;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 22,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 68,         !- Control Zone Name
    Node 68,                 !- Zone Node Name
    Node 378,                !- Zone Inlet Node Name
    Node 375;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 68 AirLoop Node 376 Supply Path,  !- Name
    Node 376,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 22;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 22,  !- Name
    Node 376,                !- Inlet Node Name
    Node 385;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 68 AirLoop Return Path,  !- Name
    Node 377,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 22;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 22,  !- Name
    Node 377,                !- Outlet Node Name
    Node 386;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 69 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 69 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 69 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1115,               !- Supply Side Inlet Node Name
    Node 1118,               !- Demand Side Outlet Node Name
    Thermal Zone 69 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 69 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 69 AirLoop Supply Outlet Nodes,  !- Name
    Node 1116;               !- Node 1 Name

  NodeList,
    Thermal Zone 69 AirLoop Demand Inlet Nodes,  !- Name
    Node 1117;               !- Node 1 Name

  Sizing:System,
    Thermal Zone 69 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 69 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 69 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 69 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 69 AirLoop Supply Branches,  !- Name
    Thermal Zone 69 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 69 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 79,  !- Component 1 Name
    Node 1115,               !- Component 1 Inlet Node Name
    Node 1122,               !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 69 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 1122,               !- Component 2 Inlet Node Name
    Node 1123,               !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 69 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 1123,               !- Component 3 Inlet Node Name
    Node 1124,               !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 79,!- Component 4 Name
    Node 1124,               !- Component 4 Inlet Node Name
    Node 1125,               !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 69 Constant Volume Fan,  !- Component 5 Name
    Node 1125,               !- Component 5 Inlet Node Name
    Node 1116;               !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 79,  !- Name
    Air Loop HVAC Outdoor Air System 79 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 79 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 79 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 79 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 79;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 79,  !- Name
    Node 1121,               !- Relief Air Outlet Node Name
    Node 1115,               !- Return Air Node Name
    Node 1122,               !- Mixed Air Node Name
    Node 1120,               !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 79,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 79 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 79 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 79 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1120;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 79 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 79 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 79 Outdoor Air Mixer,  !- Name
    Node 1122,               !- Mixed Air Node Name
    Node 1120,               !- Outdoor Air Stream Node Name
    Node 1121,               !- Relief Air Stream Node Name
    Node 1115;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1122 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1116,               !- Reference Setpoint Node Name
    Node 1125,               !- Fan Inlet Node Name
    Node 1116,               !- Fan Outlet Node Name
    Node 1122;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 69 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1122,               !- DX Cooling Coil System Inlet Node Name
    Node 1123,               !- DX Cooling Coil System Outlet Node Name
    Node 1123,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 69 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 157,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 391,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 158,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 392,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 393,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1123 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1116,               !- Reference Setpoint Node Name
    Node 1125,               !- Fan Inlet Node Name
    Node 1116,               !- Fan Outlet Node Name
    Node 1123;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 69 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1122,               !- Air Inlet Node Name
    Node 1123,               !- Air Outlet Node Name
    Curve Biquadratic 157,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 391,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 158,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 392,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 393,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 69 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 69 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 69 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1123,               !- Air Inlet Node Name
    Node 1124,               !- Air Outlet Node Name
    Curve Cubic 235,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 236,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 237,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 394,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 395,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 235,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 236,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 237,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 394,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 395,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1124 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1116,               !- Reference Setpoint Node Name
    Node 1125,               !- Fan Inlet Node Name
    Node 1116,               !- Fan Outlet Node Name
    Node 1124;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 79,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1124,               !- Air Inlet Node Name
    Node 1125,               !- Air Outlet Node Name
    Node 1116;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1125 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1116,               !- Reference Setpoint Node Name
    Node 1125,               !- Fan Inlet Node Name
    Node 1116,               !- Fan Outlet Node Name
    Node 1125;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 69 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1125,               !- Air Inlet Node Name
    Node 1116;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 79,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 69,         !- Control Zone Name
    Node 69,                 !- Zone Node Name
    Node 1119,               !- Zone Inlet Node Name
    Node 1116;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 69 AirLoop Node 1117 Supply Path,  !- Name
    Node 1117,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 79;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 79,  !- Name
    Node 1117,               !- Inlet Node Name
    Node 1126;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 69 AirLoop Return Path,  !- Name
    Node 1118,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 79;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 79,  !- Name
    Node 1118,               !- Outlet Node Name
    Node 1127;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 7 AirLoop,  !- Name
    ,                        !- Controller List Name
    Thermal Zone 7 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 7 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 686,                !- Supply Side Inlet Node Name
    Node 689,                !- Demand Side Outlet Node Name
    Thermal Zone 7 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 7 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 7 AirLoop Supply Outlet Nodes,  !- Name
    Node 687;                !- Node 1 Name

  NodeList,
    Thermal Zone 7 AirLoop Demand Inlet Nodes,  !- Name
    Node 688;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 7 AirLoop,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 7 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 7 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 7 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 7 AirLoop Supply Branches,  !- Name
    Thermal Zone 7 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 7 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 46,  !- Component 1 Name
    Node 686,                !- Component 1 Inlet Node Name
    Node 693,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 7 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 693,                !- Component 2 Inlet Node Name
    Node 694,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 7 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 694,                !- Component 3 Inlet Node Name
    Node 695,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 46,!- Component 4 Name
    Node 695,                !- Component 4 Inlet Node Name
    Node 696,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 7 Constant Volume Fan,  !- Component 5 Name
    Node 696,                !- Component 5 Inlet Node Name
    Node 687;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 46,  !- Name
    Air Loop HVAC Outdoor Air System 46 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 46 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 46 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 46 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 46;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 46,  !- Name
    Node 692,                !- Relief Air Outlet Node Name
    Node 686,                !- Return Air Node Name
    Node 693,                !- Mixed Air Node Name
    Node 691,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 46,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 46 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 46 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 46 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 691;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 46 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 46 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 46 Outdoor Air Mixer,  !- Name
    Node 693,                !- Mixed Air Node Name
    Node 691,                !- Outdoor Air Stream Node Name
    Node 692,                !- Relief Air Stream Node Name
    Node 686;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 693 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 687,                !- Reference Setpoint Node Name
    Node 696,                !- Fan Inlet Node Name
    Node 687,                !- Fan Outlet Node Name
    Node 693;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 7 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 693,                !- DX Cooling Coil System Inlet Node Name
    Node 694,                !- DX Cooling Coil System Outlet Node Name
    Node 694,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 7 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 91,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 226,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 92,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 227,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 228,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 694 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 687,                !- Reference Setpoint Node Name
    Node 696,                !- Fan Inlet Node Name
    Node 687,                !- Fan Outlet Node Name
    Node 694;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 7 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 693,                !- Air Inlet Node Name
    Node 694,                !- Air Outlet Node Name
    Curve Biquadratic 91,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 226,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 92,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 227,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 228,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 7 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 7 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 7 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 694,                !- Air Inlet Node Name
    Node 695,                !- Air Outlet Node Name
    Curve Cubic 136,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 137,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 138,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 229,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 230,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 136,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 137,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 138,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 229,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 230,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 695 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 687,                !- Reference Setpoint Node Name
    Node 696,                !- Fan Inlet Node Name
    Node 687,                !- Fan Outlet Node Name
    Node 695;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 46,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 695,                !- Air Inlet Node Name
    Node 696,                !- Air Outlet Node Name
    Node 687;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 696 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 687,                !- Reference Setpoint Node Name
    Node 696,                !- Fan Inlet Node Name
    Node 687,                !- Fan Outlet Node Name
    Node 696;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 7 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 696,                !- Air Inlet Node Name
    Node 687;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 46,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 7,          !- Control Zone Name
    Node 7,                  !- Zone Node Name
    Node 690,                !- Zone Inlet Node Name
    Node 687;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 7 AirLoop Node 688 Supply Path,  !- Name
    Node 688,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 46;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 46,  !- Name
    Node 688,                !- Inlet Node Name
    Node 697;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 7 AirLoop Return Path,  !- Name
    Node 689,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 46;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 46,  !- Name
    Node 689,                !- Outlet Node Name
    Node 698;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 70 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 70 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 70 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 322,                !- Supply Side Inlet Node Name
    Node 325,                !- Demand Side Outlet Node Name
    Thermal Zone 70 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 70 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 70 AirLoop Supply Outlet Nodes,  !- Name
    Node 323;                !- Node 1 Name

  NodeList,
    Thermal Zone 70 AirLoop Demand Inlet Nodes,  !- Name
    Node 324;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 70 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 70 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 70 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 70 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 70 AirLoop Supply Branches,  !- Name
    Thermal Zone 70 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 70 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 18,  !- Component 1 Name
    Node 322,                !- Component 1 Inlet Node Name
    Node 329,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 70 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 329,                !- Component 2 Inlet Node Name
    Node 330,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 70 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 330,                !- Component 3 Inlet Node Name
    Node 331,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 18,!- Component 4 Name
    Node 331,                !- Component 4 Inlet Node Name
    Node 332,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 70 Constant Volume Fan,  !- Component 5 Name
    Node 332,                !- Component 5 Inlet Node Name
    Node 323;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 18,  !- Name
    Air Loop HVAC Outdoor Air System 18 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 18 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 18 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 18 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 18;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 18,  !- Name
    Node 328,                !- Relief Air Outlet Node Name
    Node 322,                !- Return Air Node Name
    Node 329,                !- Mixed Air Node Name
    Node 327,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 18,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 18 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 18 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 18 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 327;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 18 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 18 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 18 Outdoor Air Mixer,  !- Name
    Node 329,                !- Mixed Air Node Name
    Node 327,                !- Outdoor Air Stream Node Name
    Node 328,                !- Relief Air Stream Node Name
    Node 322;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 329 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 323,                !- Reference Setpoint Node Name
    Node 332,                !- Fan Inlet Node Name
    Node 323,                !- Fan Outlet Node Name
    Node 329;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 70 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 329,                !- DX Cooling Coil System Inlet Node Name
    Node 330,                !- DX Cooling Coil System Outlet Node Name
    Node 330,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 70 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 35,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 86,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 36,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 87,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 88,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 330 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 323,                !- Reference Setpoint Node Name
    Node 332,                !- Fan Inlet Node Name
    Node 323,                !- Fan Outlet Node Name
    Node 330;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 70 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 329,                !- Air Inlet Node Name
    Node 330,                !- Air Outlet Node Name
    Curve Biquadratic 35,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 86,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 36,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 87,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 88,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 70 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 70 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 70 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 330,                !- Air Inlet Node Name
    Node 331,                !- Air Outlet Node Name
    Curve Cubic 52,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 53,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 54,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 89,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 90,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 52,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 53,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 54,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 89,      !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 90,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 331 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 323,                !- Reference Setpoint Node Name
    Node 332,                !- Fan Inlet Node Name
    Node 323,                !- Fan Outlet Node Name
    Node 331;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 18,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 331,                !- Air Inlet Node Name
    Node 332,                !- Air Outlet Node Name
    Node 323;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 332 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 323,                !- Reference Setpoint Node Name
    Node 332,                !- Fan Inlet Node Name
    Node 323,                !- Fan Outlet Node Name
    Node 332;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 70 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 332,                !- Air Inlet Node Name
    Node 323;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 18,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 70,         !- Control Zone Name
    Node 70,                 !- Zone Node Name
    Node 326,                !- Zone Inlet Node Name
    Node 323;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 70 AirLoop Node 324 Supply Path,  !- Name
    Node 324,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 18;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 18,  !- Name
    Node 324,                !- Inlet Node Name
    Node 333;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 70 AirLoop Return Path,  !- Name
    Node 325,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 18;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 18,  !- Name
    Node 325,                !- Outlet Node Name
    Node 334;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 71 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 71 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 71 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 270,                !- Supply Side Inlet Node Name
    Node 273,                !- Demand Side Outlet Node Name
    Thermal Zone 71 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 71 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 71 AirLoop Supply Outlet Nodes,  !- Name
    Node 271;                !- Node 1 Name

  NodeList,
    Thermal Zone 71 AirLoop Demand Inlet Nodes,  !- Name
    Node 272;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 71 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 71 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 71 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 71 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 71 AirLoop Supply Branches,  !- Name
    Thermal Zone 71 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 71 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 14,  !- Component 1 Name
    Node 270,                !- Component 1 Inlet Node Name
    Node 277,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 71 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 277,                !- Component 2 Inlet Node Name
    Node 278,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 71 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 278,                !- Component 3 Inlet Node Name
    Node 279,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 14,!- Component 4 Name
    Node 279,                !- Component 4 Inlet Node Name
    Node 280,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 71 Constant Volume Fan,  !- Component 5 Name
    Node 280,                !- Component 5 Inlet Node Name
    Node 271;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 14,  !- Name
    Air Loop HVAC Outdoor Air System 14 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 14 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 14 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 14 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 14;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 14,  !- Name
    Node 276,                !- Relief Air Outlet Node Name
    Node 270,                !- Return Air Node Name
    Node 277,                !- Mixed Air Node Name
    Node 275,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 14,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 14 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 14 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 14 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 275;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 14 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 14 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 14 Outdoor Air Mixer,  !- Name
    Node 277,                !- Mixed Air Node Name
    Node 275,                !- Outdoor Air Stream Node Name
    Node 276,                !- Relief Air Stream Node Name
    Node 270;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 277 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 271,                !- Reference Setpoint Node Name
    Node 280,                !- Fan Inlet Node Name
    Node 271,                !- Fan Outlet Node Name
    Node 277;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 71 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 277,                !- DX Cooling Coil System Inlet Node Name
    Node 278,                !- DX Cooling Coil System Outlet Node Name
    Node 278,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 71 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 27,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 66,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 28,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 67,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 68,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 278 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 271,                !- Reference Setpoint Node Name
    Node 280,                !- Fan Inlet Node Name
    Node 271,                !- Fan Outlet Node Name
    Node 278;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 71 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 277,                !- Air Inlet Node Name
    Node 278,                !- Air Outlet Node Name
    Curve Biquadratic 27,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 66,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 28,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 67,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 68,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 71 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 71 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 71 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 278,                !- Air Inlet Node Name
    Node 279,                !- Air Outlet Node Name
    Curve Cubic 40,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 41,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 42,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 69,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 70,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 40,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 41,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 42,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 69,      !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 70,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 279 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 271,                !- Reference Setpoint Node Name
    Node 280,                !- Fan Inlet Node Name
    Node 271,                !- Fan Outlet Node Name
    Node 279;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 14,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 279,                !- Air Inlet Node Name
    Node 280,                !- Air Outlet Node Name
    Node 271;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 280 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 271,                !- Reference Setpoint Node Name
    Node 280,                !- Fan Inlet Node Name
    Node 271,                !- Fan Outlet Node Name
    Node 280;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 71 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 280,                !- Air Inlet Node Name
    Node 271;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 14,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 71,         !- Control Zone Name
    Node 71,                 !- Zone Node Name
    Node 274,                !- Zone Inlet Node Name
    Node 271;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 71 AirLoop Node 272 Supply Path,  !- Name
    Node 272,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 14;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 14,  !- Name
    Node 272,                !- Inlet Node Name
    Node 281;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 71 AirLoop Return Path,  !- Name
    Node 273,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 14;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 14,  !- Name
    Node 273,                !- Outlet Node Name
    Node 282;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 72 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 72 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 72 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 257,                !- Supply Side Inlet Node Name
    Node 260,                !- Demand Side Outlet Node Name
    Thermal Zone 72 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 72 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 72 AirLoop Supply Outlet Nodes,  !- Name
    Node 258;                !- Node 1 Name

  NodeList,
    Thermal Zone 72 AirLoop Demand Inlet Nodes,  !- Name
    Node 259;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 72 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 72 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 72 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 72 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 72 AirLoop Supply Branches,  !- Name
    Thermal Zone 72 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 72 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 13,  !- Component 1 Name
    Node 257,                !- Component 1 Inlet Node Name
    Node 264,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 72 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 264,                !- Component 2 Inlet Node Name
    Node 265,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 72 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 265,                !- Component 3 Inlet Node Name
    Node 266,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 13,!- Component 4 Name
    Node 266,                !- Component 4 Inlet Node Name
    Node 267,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 72 Constant Volume Fan,  !- Component 5 Name
    Node 267,                !- Component 5 Inlet Node Name
    Node 258;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 13,  !- Name
    Air Loop HVAC Outdoor Air System 13 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 13 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 13 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 13 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 13;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 13,  !- Name
    Node 263,                !- Relief Air Outlet Node Name
    Node 257,                !- Return Air Node Name
    Node 264,                !- Mixed Air Node Name
    Node 262,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 13,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 13 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 13 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 13 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 262;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 13 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 13 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 13 Outdoor Air Mixer,  !- Name
    Node 264,                !- Mixed Air Node Name
    Node 262,                !- Outdoor Air Stream Node Name
    Node 263,                !- Relief Air Stream Node Name
    Node 257;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 264 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 258,                !- Reference Setpoint Node Name
    Node 267,                !- Fan Inlet Node Name
    Node 258,                !- Fan Outlet Node Name
    Node 264;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 72 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 264,                !- DX Cooling Coil System Inlet Node Name
    Node 265,                !- DX Cooling Coil System Outlet Node Name
    Node 265,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 72 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 25,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 61,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 26,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 62,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 63,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 265 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 258,                !- Reference Setpoint Node Name
    Node 267,                !- Fan Inlet Node Name
    Node 258,                !- Fan Outlet Node Name
    Node 265;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 72 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 264,                !- Air Inlet Node Name
    Node 265,                !- Air Outlet Node Name
    Curve Biquadratic 25,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 61,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 26,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 62,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 63,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 72 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 72 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 72 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 265,                !- Air Inlet Node Name
    Node 266,                !- Air Outlet Node Name
    Curve Cubic 37,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 38,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 39,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 64,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 65,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 37,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 38,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 39,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 64,      !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 65,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 266 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 258,                !- Reference Setpoint Node Name
    Node 267,                !- Fan Inlet Node Name
    Node 258,                !- Fan Outlet Node Name
    Node 266;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 13,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 266,                !- Air Inlet Node Name
    Node 267,                !- Air Outlet Node Name
    Node 258;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 267 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 258,                !- Reference Setpoint Node Name
    Node 267,                !- Fan Inlet Node Name
    Node 258,                !- Fan Outlet Node Name
    Node 267;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 72 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 267,                !- Air Inlet Node Name
    Node 258;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 13,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 72,         !- Control Zone Name
    Node 72,                 !- Zone Node Name
    Node 261,                !- Zone Inlet Node Name
    Node 258;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 72 AirLoop Node 259 Supply Path,  !- Name
    Node 259,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 13;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 13,  !- Name
    Node 259,                !- Inlet Node Name
    Node 268;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 72 AirLoop Return Path,  !- Name
    Node 260,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 13;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 13,  !- Name
    Node 260,                !- Outlet Node Name
    Node 269;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 73 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 73 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 73 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 777,                !- Supply Side Inlet Node Name
    Node 780,                !- Demand Side Outlet Node Name
    Thermal Zone 73 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 73 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 73 AirLoop Supply Outlet Nodes,  !- Name
    Node 778;                !- Node 1 Name

  NodeList,
    Thermal Zone 73 AirLoop Demand Inlet Nodes,  !- Name
    Node 779;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 73 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 73 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 73 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 73 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 73 AirLoop Supply Branches,  !- Name
    Thermal Zone 73 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 73 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 53,  !- Component 1 Name
    Node 777,                !- Component 1 Inlet Node Name
    Node 784,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 73 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 784,                !- Component 2 Inlet Node Name
    Node 785,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 73 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 785,                !- Component 3 Inlet Node Name
    Node 786,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 53,!- Component 4 Name
    Node 786,                !- Component 4 Inlet Node Name
    Node 787,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 73 Constant Volume Fan,  !- Component 5 Name
    Node 787,                !- Component 5 Inlet Node Name
    Node 778;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 53,  !- Name
    Air Loop HVAC Outdoor Air System 53 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 53 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 53 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 53 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 53;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 53,  !- Name
    Node 783,                !- Relief Air Outlet Node Name
    Node 777,                !- Return Air Node Name
    Node 784,                !- Mixed Air Node Name
    Node 782,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 53,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 53 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 53 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 53 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 782;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 53 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 53 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 53 Outdoor Air Mixer,  !- Name
    Node 784,                !- Mixed Air Node Name
    Node 782,                !- Outdoor Air Stream Node Name
    Node 783,                !- Relief Air Stream Node Name
    Node 777;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 784 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 778,                !- Reference Setpoint Node Name
    Node 787,                !- Fan Inlet Node Name
    Node 778,                !- Fan Outlet Node Name
    Node 784;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 73 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 784,                !- DX Cooling Coil System Inlet Node Name
    Node 785,                !- DX Cooling Coil System Outlet Node Name
    Node 785,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 73 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 105,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 261,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 106,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 262,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 263,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 785 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 778,                !- Reference Setpoint Node Name
    Node 787,                !- Fan Inlet Node Name
    Node 778,                !- Fan Outlet Node Name
    Node 785;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 73 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 784,                !- Air Inlet Node Name
    Node 785,                !- Air Outlet Node Name
    Curve Biquadratic 105,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 261,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 106,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 262,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 263,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 73 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 73 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 73 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 785,                !- Air Inlet Node Name
    Node 786,                !- Air Outlet Node Name
    Curve Cubic 157,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 158,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 159,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 264,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 265,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 157,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 158,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 159,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 264,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 265,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 786 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 778,                !- Reference Setpoint Node Name
    Node 787,                !- Fan Inlet Node Name
    Node 778,                !- Fan Outlet Node Name
    Node 786;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 53,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 786,                !- Air Inlet Node Name
    Node 787,                !- Air Outlet Node Name
    Node 778;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 787 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 778,                !- Reference Setpoint Node Name
    Node 787,                !- Fan Inlet Node Name
    Node 778,                !- Fan Outlet Node Name
    Node 787;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 73 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 787,                !- Air Inlet Node Name
    Node 778;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 53,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 73,         !- Control Zone Name
    Node 73,                 !- Zone Node Name
    Node 781,                !- Zone Inlet Node Name
    Node 778;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 73 AirLoop Node 779 Supply Path,  !- Name
    Node 779,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 53;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 53,  !- Name
    Node 779,                !- Inlet Node Name
    Node 788;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 73 AirLoop Return Path,  !- Name
    Node 780,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 53;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 53,  !- Name
    Node 780,                !- Outlet Node Name
    Node 789;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 74 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 74 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 74 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 231,                !- Supply Side Inlet Node Name
    Node 234,                !- Demand Side Outlet Node Name
    Thermal Zone 74 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 74 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 74 AirLoop Supply Outlet Nodes,  !- Name
    Node 232;                !- Node 1 Name

  NodeList,
    Thermal Zone 74 AirLoop Demand Inlet Nodes,  !- Name
    Node 233;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 74 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 74 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 74 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 74 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 74 AirLoop Supply Branches,  !- Name
    Thermal Zone 74 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 74 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 11,  !- Component 1 Name
    Node 231,                !- Component 1 Inlet Node Name
    Node 238,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 74 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 238,                !- Component 2 Inlet Node Name
    Node 239,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 74 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 239,                !- Component 3 Inlet Node Name
    Node 240,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 11,!- Component 4 Name
    Node 240,                !- Component 4 Inlet Node Name
    Node 241,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 74 Constant Volume Fan,  !- Component 5 Name
    Node 241,                !- Component 5 Inlet Node Name
    Node 232;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 11,  !- Name
    Air Loop HVAC Outdoor Air System 11 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 11 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 11 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 11 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 11;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 11,  !- Name
    Node 237,                !- Relief Air Outlet Node Name
    Node 231,                !- Return Air Node Name
    Node 238,                !- Mixed Air Node Name
    Node 236,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 11,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 11 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 11 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 11 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 236;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 11 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 11 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 11 Outdoor Air Mixer,  !- Name
    Node 238,                !- Mixed Air Node Name
    Node 236,                !- Outdoor Air Stream Node Name
    Node 237,                !- Relief Air Stream Node Name
    Node 231;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 238 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 232,                !- Reference Setpoint Node Name
    Node 241,                !- Fan Inlet Node Name
    Node 232,                !- Fan Outlet Node Name
    Node 238;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 74 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 238,                !- DX Cooling Coil System Inlet Node Name
    Node 239,                !- DX Cooling Coil System Outlet Node Name
    Node 239,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 74 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 21,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 51,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 22,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 52,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 53,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 239 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 232,                !- Reference Setpoint Node Name
    Node 241,                !- Fan Inlet Node Name
    Node 232,                !- Fan Outlet Node Name
    Node 239;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 74 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 238,                !- Air Inlet Node Name
    Node 239,                !- Air Outlet Node Name
    Curve Biquadratic 21,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 51,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 22,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 52,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 53,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 74 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 74 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 74 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 239,                !- Air Inlet Node Name
    Node 240,                !- Air Outlet Node Name
    Curve Cubic 31,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 32,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 33,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 54,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 55,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 31,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 32,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 33,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 54,      !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 55,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 240 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 232,                !- Reference Setpoint Node Name
    Node 241,                !- Fan Inlet Node Name
    Node 232,                !- Fan Outlet Node Name
    Node 240;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 11,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 240,                !- Air Inlet Node Name
    Node 241,                !- Air Outlet Node Name
    Node 232;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 241 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 232,                !- Reference Setpoint Node Name
    Node 241,                !- Fan Inlet Node Name
    Node 232,                !- Fan Outlet Node Name
    Node 241;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 74 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 241,                !- Air Inlet Node Name
    Node 232;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 11,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 74,         !- Control Zone Name
    Node 74,                 !- Zone Node Name
    Node 235,                !- Zone Inlet Node Name
    Node 232;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 74 AirLoop Node 233 Supply Path,  !- Name
    Node 233,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 11;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 11,  !- Name
    Node 233,                !- Inlet Node Name
    Node 242;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 74 AirLoop Return Path,  !- Name
    Node 234,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 11;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 11,  !- Name
    Node 234,                !- Outlet Node Name
    Node 243;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 75 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 75 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 75 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 725,                !- Supply Side Inlet Node Name
    Node 728,                !- Demand Side Outlet Node Name
    Thermal Zone 75 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 75 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 75 AirLoop Supply Outlet Nodes,  !- Name
    Node 726;                !- Node 1 Name

  NodeList,
    Thermal Zone 75 AirLoop Demand Inlet Nodes,  !- Name
    Node 727;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 75 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 75 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 75 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 75 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 75 AirLoop Supply Branches,  !- Name
    Thermal Zone 75 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 75 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 49,  !- Component 1 Name
    Node 725,                !- Component 1 Inlet Node Name
    Node 732,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 75 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 732,                !- Component 2 Inlet Node Name
    Node 733,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 75 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 733,                !- Component 3 Inlet Node Name
    Node 734,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 49,!- Component 4 Name
    Node 734,                !- Component 4 Inlet Node Name
    Node 735,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 75 Constant Volume Fan,  !- Component 5 Name
    Node 735,                !- Component 5 Inlet Node Name
    Node 726;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 49,  !- Name
    Air Loop HVAC Outdoor Air System 49 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 49 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 49 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 49 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 49;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 49,  !- Name
    Node 731,                !- Relief Air Outlet Node Name
    Node 725,                !- Return Air Node Name
    Node 732,                !- Mixed Air Node Name
    Node 730,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 49,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 49 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 49 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 49 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 730;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 49 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 49 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 49 Outdoor Air Mixer,  !- Name
    Node 732,                !- Mixed Air Node Name
    Node 730,                !- Outdoor Air Stream Node Name
    Node 731,                !- Relief Air Stream Node Name
    Node 725;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 732 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 726,                !- Reference Setpoint Node Name
    Node 735,                !- Fan Inlet Node Name
    Node 726,                !- Fan Outlet Node Name
    Node 732;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 75 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 732,                !- DX Cooling Coil System Inlet Node Name
    Node 733,                !- DX Cooling Coil System Outlet Node Name
    Node 733,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 75 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 97,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 241,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 98,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 242,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 243,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 733 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 726,                !- Reference Setpoint Node Name
    Node 735,                !- Fan Inlet Node Name
    Node 726,                !- Fan Outlet Node Name
    Node 733;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 75 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 732,                !- Air Inlet Node Name
    Node 733,                !- Air Outlet Node Name
    Curve Biquadratic 97,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 241,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 98,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 242,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 243,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 75 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 75 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 75 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 733,                !- Air Inlet Node Name
    Node 734,                !- Air Outlet Node Name
    Curve Cubic 145,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 146,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 147,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 244,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 245,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 145,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 146,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 147,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 244,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 245,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 734 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 726,                !- Reference Setpoint Node Name
    Node 735,                !- Fan Inlet Node Name
    Node 726,                !- Fan Outlet Node Name
    Node 734;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 49,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 734,                !- Air Inlet Node Name
    Node 735,                !- Air Outlet Node Name
    Node 726;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 735 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 726,                !- Reference Setpoint Node Name
    Node 735,                !- Fan Inlet Node Name
    Node 726,                !- Fan Outlet Node Name
    Node 735;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 75 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 735,                !- Air Inlet Node Name
    Node 726;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 49,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 75,         !- Control Zone Name
    Node 75,                 !- Zone Node Name
    Node 729,                !- Zone Inlet Node Name
    Node 726;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 75 AirLoop Node 727 Supply Path,  !- Name
    Node 727,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 49;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 49,  !- Name
    Node 727,                !- Inlet Node Name
    Node 736;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 75 AirLoop Return Path,  !- Name
    Node 728,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 49;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 49,  !- Name
    Node 728,                !- Outlet Node Name
    Node 737;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 76 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 76 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 76 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 712,                !- Supply Side Inlet Node Name
    Node 715,                !- Demand Side Outlet Node Name
    Thermal Zone 76 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 76 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 76 AirLoop Supply Outlet Nodes,  !- Name
    Node 713;                !- Node 1 Name

  NodeList,
    Thermal Zone 76 AirLoop Demand Inlet Nodes,  !- Name
    Node 714;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 76 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 76 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 76 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 76 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 76 AirLoop Supply Branches,  !- Name
    Thermal Zone 76 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 76 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 48,  !- Component 1 Name
    Node 712,                !- Component 1 Inlet Node Name
    Node 719,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 76 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 719,                !- Component 2 Inlet Node Name
    Node 720,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 76 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 720,                !- Component 3 Inlet Node Name
    Node 721,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 48,!- Component 4 Name
    Node 721,                !- Component 4 Inlet Node Name
    Node 722,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 76 Constant Volume Fan,  !- Component 5 Name
    Node 722,                !- Component 5 Inlet Node Name
    Node 713;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 48,  !- Name
    Air Loop HVAC Outdoor Air System 48 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 48 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 48 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 48 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 48;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 48,  !- Name
    Node 718,                !- Relief Air Outlet Node Name
    Node 712,                !- Return Air Node Name
    Node 719,                !- Mixed Air Node Name
    Node 717,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 48,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 48 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 48 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 48 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 717;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 48 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 48 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 48 Outdoor Air Mixer,  !- Name
    Node 719,                !- Mixed Air Node Name
    Node 717,                !- Outdoor Air Stream Node Name
    Node 718,                !- Relief Air Stream Node Name
    Node 712;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 719 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 713,                !- Reference Setpoint Node Name
    Node 722,                !- Fan Inlet Node Name
    Node 713,                !- Fan Outlet Node Name
    Node 719;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 76 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 719,                !- DX Cooling Coil System Inlet Node Name
    Node 720,                !- DX Cooling Coil System Outlet Node Name
    Node 720,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 76 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 95,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 236,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 96,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 237,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 238,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 720 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 713,                !- Reference Setpoint Node Name
    Node 722,                !- Fan Inlet Node Name
    Node 713,                !- Fan Outlet Node Name
    Node 720;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 76 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 719,                !- Air Inlet Node Name
    Node 720,                !- Air Outlet Node Name
    Curve Biquadratic 95,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 236,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 96,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 237,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 238,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 76 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 76 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 76 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 720,                !- Air Inlet Node Name
    Node 721,                !- Air Outlet Node Name
    Curve Cubic 142,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 143,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 144,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 239,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 240,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 142,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 143,         !- Name
