
Version,
  9.0;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  -LargeOfficeDetailed-ASHRAE 169-2006-3C created: 2019-02-12 12:53:42 -0800, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  ActiveStorage_Basement_ZN ZN,           !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -3.17641024594195e-014,                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Floor,                                  !- Surface Type
  Basement Floor construction,            !- Construction Name
  ActiveStorage_Basement_ZN ZN,           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, -2.4384,            !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, -2.4384,            !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, -2.4384;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Basement_ZN ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 90,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7304, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  52.7304, 18.8674375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, -2.4384,            !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Basement_ZN ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 569,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, -2.4384,            !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Basement_ZN ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 580,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, -2.4384,            !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, -2.4384,            !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Basement_ZN ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 101,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Basement_ZN ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 218,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Basement_ZN ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 77,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  52.7304, 18.8674375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  52.7304, 18.8674375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Basement_ZN Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Basement_ZN ZN,           !- Zone Name
  127.09135872;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Basement_ZN ZN Thermostat, !- Name
  ActiveStorage_Basement_ZN ZN,           !- Zone or ZoneList Name
  ActiveStorage_Basement_ZN ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Storage Thermostat 1;                   !- Control Name 1

Schedule:Compact,
  ActiveStorage_Basement_ZN ZN Thermostat Schedule, !- Name
  ActiveStorage_Basement_ZN ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Basement_ZN ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Storage Thermostat 1,                   !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  OfficeLarge CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default, !- Sunday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default, !- Holiday Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Basement_ZN ZN,           !- Zone Name
  ActiveStorage_Basement_ZN ZN Equipment List, !- Zone Conditioning Equipment List Name
  ActiveStorage_Basement_ZN ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  ActiveStorage_Basement_ZN ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Basement_ZN ZN Inlet Node List, !- Name
  Node 661;                               !- Node Name 1

NodeList,
  ActiveStorage_Basement_ZN ZN Return Node List, !- Name
  Node 662;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Basement_ZN ZN VAV Terminal, !- Name
  Node 661,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Basement_ZN ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Basement_ZN ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Basement_ZN ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 663,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  ActiveStorage_Basement_ZN ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 661,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  ActiveStorage_Basement_ZN ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 659,                               !- Water Inlet Node Name
  Node 660,                               !- Water Outlet Node Name
  ActiveStorage_Basement_ZN ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 661,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  ActiveStorage_Basement_ZN ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Basement_ZN ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  ActiveStorage_Basement_ZN ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Storage Ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Basement_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Basement_ZN ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  CAV_bas Vent Controller,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ActiveStorage_Basement_ZN ZN,           !- Zone Name 1
  Storage Ventilation,                    !- Design Specification Outdoor Air Object Name 1
  ActiveStorage_Basement_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Classroom_Basement_ZN ZN,               !- Zone Name 2
  Classroom Ventilation,                  !- Design Specification Outdoor Air Object Name 2
  Classroom_Basement_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  ConfRoom_Basement_ZN ZN,                !- Zone Name 3
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name 3
  ConfRoom_Basement_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Corridor_Basement_ZN_1 ZN,              !- Zone Name 4
  Corridor Ventilation,                   !- Design Specification Outdoor Air Object Name 4
  Corridor_Basement_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Corridor_Basement_ZN_2 ZN,              !- Zone Name 5
  Corridor Ventilation,                   !- Design Specification Outdoor Air Object Name 5
  Corridor_Basement_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Corridor_Basement_ZN_3 ZN,              !- Zone Name 6
  Corridor Ventilation,                   !- Design Specification Outdoor Air Object Name 6
  Corridor_Basement_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Dining_Basement_ZN ZN,                  !- Zone Name 7
  Dining Ventilation,                     !- Design Specification Outdoor Air Object Name 7
  Dining_Basement_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  EnclosedOffice_Basement_ZN_1 ZN,        !- Zone Name 8
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 8
  EnclosedOffice_Basement_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  EnclosedOffice_Basement_ZN_2 ZN,        !- Zone Name 9
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 9
  EnclosedOffice_Basement_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  EnclosedOffice_Basement_ZN_3 ZN,        !- Zone Name 10
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 10
  EnclosedOffice_Basement_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  FoodPrep_Basement_ZN ZN,                !- Zone Name 11
  BreakRoom Ventilation,                  !- Design Specification Outdoor Air Object Name 11
  FoodPrep_Basement_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  Lobby_Basement_ZN ZN,                   !- Zone Name 12
  Lobby Ventilation,                      !- Design Specification Outdoor Air Object Name 12
  Lobby_Basement_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  Locker_Basement_ZN ZN,                  !- Zone Name 13
  BreakRoom Ventilation,                  !- Design Specification Outdoor Air Object Name 13
  Locker_Basement_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name 14
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 14
  Mechanical_Basement_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  Mechanical_Basement_ZN_2 ZN,            !- Zone Name 15
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 15
  Mechanical_Basement_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  OpenOffice_Basement_ZN_1 ZN,            !- Zone Name 16
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name 16
  OpenOffice_Basement_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name 17
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name 17
  OpenOffice_Basement_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 17
  Restroom_Basement_ZN ZN,                !- Zone Name 18
  Restroom Ventilation,                   !- Design Specification Outdoor Air Object Name 18
  Restroom_Basement_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  Stair_Basement_ZN_1 ZN,                 !- Zone Name 19
  Stair Ventilation,                      !- Design Specification Outdoor Air Object Name 19
  Stair_Basement_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 19
  Stair_Basement_ZN_2 ZN,                 !- Zone Name 20
  Stair Ventilation,                      !- Design Specification Outdoor Air Object Name 20
  Stair_Basement_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 20
  Workshop_Basement_ZN ZN,                !- Zone Name 21
  BreakRoom Ventilation,                  !- Design Specification Outdoor Air Object Name 21
  Workshop_Basement_ZN ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 21

DesignSpecification:OutdoorAir,
  Storage Ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ActiveStorage_Bot_ZN ZN,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ActiveStorage_Bot_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 110,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 0,                  !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 0,                  !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 488,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 0,                  !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 226,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Bot_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 630,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 2.7447875,          !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 494,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, 0,                  !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 205,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 0,                  !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, 0,                  !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Bot_ZN Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Bot_ZN ZN,                !- Zone Name
  127.09135872;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Bot_ZN ZN Thermostat,     !- Name
  ActiveStorage_Bot_ZN ZN,                !- Zone or ZoneList Name
  ActiveStorage_Bot_ZN ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Storage Thermostat 2;                   !- Control Name 1

Schedule:Compact,
  ActiveStorage_Bot_ZN ZN Thermostat Schedule, !- Name
  ActiveStorage_Bot_ZN ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Bot_ZN ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Storage Thermostat 2,                   !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Bot_ZN ZN,                !- Zone Name
  ActiveStorage_Bot_ZN ZN Equipment List, !- Zone Conditioning Equipment List Name
  ActiveStorage_Bot_ZN ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  ActiveStorage_Bot_ZN ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Bot_ZN ZN Inlet Node List, !- Name
  Node 270;                               !- Node Name 1

NodeList,
  ActiveStorage_Bot_ZN ZN Return Node List, !- Name
  Node 271;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Bot_ZN ZN VAV Terminal, !- Name
  Node 270,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Bot_ZN ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Bot_ZN ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Bot_ZN ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 272,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  ActiveStorage_Bot_ZN ZN Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 270,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  ActiveStorage_Bot_ZN ZN Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 268,                               !- Water Inlet Node Name
  Node 269,                               !- Water Outlet Node Name
  ActiveStorage_Bot_ZN ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 270,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  ActiveStorage_Bot_ZN ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Bot_ZN ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  ActiveStorage_Bot_ZN ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Storage Ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Bot_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Bot_ZN ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  OfficeLarge MinOA_MotorizedDamper_Sched Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  OfficeLarge MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Name
  OfficeLarge MinOA_MotorizedDamper_Sched Default, !- Sunday Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched Default, !- Holiday Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Controller:MechanicalVentilation,
  VAV_bot WITH REHEAT Vent Controller,    !- Name
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ActiveStorage_Bot_ZN ZN,                !- Zone Name 1
  Storage Ventilation,                    !- Design Specification Outdoor Air Object Name 1
  ActiveStorage_Bot_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Atrium_Bot_ZN ZN,                       !- Zone Name 2
  Lobby Ventilation,                      !- Design Specification Outdoor Air Object Name 2
  Atrium_Bot_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Classroom_Bot_ZN ZN,                    !- Zone Name 3
  Classroom Ventilation,                  !- Design Specification Outdoor Air Object Name 3
  Classroom_Bot_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  ConfRoom_Bot_ZN_1 ZN,                   !- Zone Name 4
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name 4
  ConfRoom_Bot_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  ConfRoom_Bot_ZN_2 ZN,                   !- Zone Name 5
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name 5
  ConfRoom_Bot_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name 6
  Corridor Ventilation,                   !- Design Specification Outdoor Air Object Name 6
  Corridor_Bot_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Corridor_Bot_ZN_2 ZN,                   !- Zone Name 7
  Corridor Ventilation,                   !- Design Specification Outdoor Air Object Name 7
  Corridor_Bot_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Dining_Bot_ZN ZN,                       !- Zone Name 8
  Dining Ventilation,                     !- Design Specification Outdoor Air Object Name 8
  Dining_Bot_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  EnclosedOffice_Bot_ZN_1 ZN,             !- Zone Name 9
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 9
  EnclosedOffice_Bot_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  EnclosedOffice_Bot_ZN_2 ZN,             !- Zone Name 10
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 10
  EnclosedOffice_Bot_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  EnclosedOffice_Bot_ZN_3 ZN,             !- Zone Name 11
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 11
  EnclosedOffice_Bot_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  EnclosedOffice_Bot_ZN_4 ZN,             !- Zone Name 12
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 12
  EnclosedOffice_Bot_ZN_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  EnclosedOffice_Bot_ZN_5 ZN,             !- Zone Name 13
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 13
  EnclosedOffice_Bot_ZN_5 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  EnclosedOffice_Bot_ZN_6 ZN,             !- Zone Name 14
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 14
  EnclosedOffice_Bot_ZN_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  Lobby_Bot_ZN_1 ZN,                      !- Zone Name 15
  Lobby Ventilation,                      !- Design Specification Outdoor Air Object Name 15
  Lobby_Bot_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  Lobby_Bot_ZN_2 ZN,                      !- Zone Name 16
  Lobby Ventilation,                      !- Design Specification Outdoor Air Object Name 16
  Lobby_Bot_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  Lounge_Bot_ZN ZN,                       !- Zone Name 17
  BreakRoom Ventilation,                  !- Design Specification Outdoor Air Object Name 17
  Lounge_Bot_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 17
  Mechanical_Bot_ZN_1 ZN,                 !- Zone Name 18
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 18
  Mechanical_Bot_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  Mechanical_Bot_ZN_2 ZN,                 !- Zone Name 19
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 19
  Mechanical_Bot_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 19
  OpenOffice_Bot_ZN_1 ZN,                 !- Zone Name 20
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name 20
  OpenOffice_Bot_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 20
  OpenOffice_Bot_ZN_2 ZN,                 !- Zone Name 21
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name 21
  OpenOffice_Bot_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 21
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone Name 22
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name 22
  OpenOffice_Bot_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 22
  Restroom_Bot_ZN ZN,                     !- Zone Name 23
  Restroom Ventilation,                   !- Design Specification Outdoor Air Object Name 23
  Restroom_Bot_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 23
  Stair_Bot_ZN_1 ZN,                      !- Zone Name 24
  Stair Ventilation,                      !- Design Specification Outdoor Air Object Name 24
  Stair_Bot_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 24
  Stair_Bot_ZN_2 ZN,                      !- Zone Name 25
  Stair Ventilation,                      !- Design Specification Outdoor Air Object Name 25
  Stair_Bot_ZN_2 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 25

Zone,
  ActiveStorage_Mid_ZN ZN,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 389,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  ActiveStorage_Mid_ZN ZN,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 16.7683;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 385,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 391,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Mid_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 717,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 679,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 681,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 675,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Mid_ZN Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Mid_ZN ZN,                !- Zone Name
  127.09135872;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Mid_ZN ZN Thermostat,     !- Name
  ActiveStorage_Mid_ZN ZN,                !- Zone or ZoneList Name
  ActiveStorage_Mid_ZN ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Storage Thermostat 3;                   !- Control Name 1

Schedule:Compact,
  ActiveStorage_Mid_ZN ZN Thermostat Schedule, !- Name
  ActiveStorage_Mid_ZN ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Mid_ZN ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Storage Thermostat 3,                   !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Mid_ZN ZN,                !- Zone Name
  ActiveStorage_Mid_ZN ZN Equipment List, !- Zone Conditioning Equipment List Name
  ActiveStorage_Mid_ZN ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  ActiveStorage_Mid_ZN ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Mid_ZN ZN Inlet Node List, !- Name
  Node 419;                               !- Node Name 1

NodeList,
  ActiveStorage_Mid_ZN ZN Return Node List, !- Name
  Node 420;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Mid_ZN ZN VAV Terminal, !- Name
  Node 419,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Mid_ZN ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Mid_ZN ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Mid_ZN ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 421,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  ActiveStorage_Mid_ZN ZN Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 419,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  ActiveStorage_Mid_ZN ZN Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 417,                               !- Water Inlet Node Name
  Node 418,                               !- Water Outlet Node Name
  ActiveStorage_Mid_ZN ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 419,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  ActiveStorage_Mid_ZN ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Mid_ZN ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  ActiveStorage_Mid_ZN ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Storage Ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Mid_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Mid_ZN ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  VAV_mid WITH REHEAT Vent Controller,    !- Name
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ActiveStorage_Mid_ZN ZN,                !- Zone Name 1
  Storage Ventilation,                    !- Design Specification Outdoor Air Object Name 1
  ActiveStorage_Mid_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Classroom_Mid_ZN ZN,                    !- Zone Name 2
  Classroom Ventilation,                  !- Design Specification Outdoor Air Object Name 2
  Classroom_Mid_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  ConfRoom_Mid_ZN_1 ZN,                   !- Zone Name 3
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name 3
  ConfRoom_Mid_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  ConfRoom_Mid_ZN_2 ZN,                   !- Zone Name 4
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name 4
  ConfRoom_Mid_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Corridor_Mid_ZN_1 ZN,                   !- Zone Name 5
  Corridor Ventilation,                   !- Design Specification Outdoor Air Object Name 5
  Corridor_Mid_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Corridor_Mid_ZN_2 ZN,                   !- Zone Name 6
  Corridor Ventilation,                   !- Design Specification Outdoor Air Object Name 6
  Corridor_Mid_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Dining_Mid_ZN ZN,                       !- Zone Name 7
  Dining Ventilation,                     !- Design Specification Outdoor Air Object Name 7
  Dining_Mid_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  EnclosedOffice_Mid_ZN_1 ZN,             !- Zone Name 8
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 8
  EnclosedOffice_Mid_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  EnclosedOffice_Mid_ZN_2 ZN,             !- Zone Name 9
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 9
  EnclosedOffice_Mid_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  EnclosedOffice_Mid_ZN_3 ZN,             !- Zone Name 10
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 10
  EnclosedOffice_Mid_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  EnclosedOffice_Mid_ZN_4 ZN,             !- Zone Name 11
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 11
  EnclosedOffice_Mid_ZN_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  EnclosedOffice_Mid_ZN_5 ZN,             !- Zone Name 12
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 12
  EnclosedOffice_Mid_ZN_5 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  EnclosedOffice_Mid_ZN_6 ZN,             !- Zone Name 13
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 13
  EnclosedOffice_Mid_ZN_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  EnclosedOffice_Mid_ZN_7 ZN,             !- Zone Name 14
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 14
  EnclosedOffice_Mid_ZN_7 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  EnclosedOffice_Mid_ZN_8 ZN,             !- Zone Name 15
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 15
  EnclosedOffice_Mid_ZN_8 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  Lobby_Mid_ZN ZN,                        !- Zone Name 16
  Lobby Ventilation,                      !- Design Specification Outdoor Air Object Name 16
  Lobby_Mid_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  Mechanical_Mid_ZN_1 ZN,                 !- Zone Name 17
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 17
  Mechanical_Mid_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 17
  Mechanical_Mid_ZN_2 ZN,                 !- Zone Name 18
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 18
  Mechanical_Mid_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  OpenOffice_Mid_ZN_1 ZN,                 !- Zone Name 19
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name 19
  OpenOffice_Mid_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 19
  OpenOffice_Mid_ZN_2 ZN,                 !- Zone Name 20
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name 20
  OpenOffice_Mid_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 20
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone Name 21
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name 21
  OpenOffice_Mid_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 21
  OpenOffice_Mid_ZN_4 ZN,                 !- Zone Name 22
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name 22
  OpenOffice_Mid_ZN_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 22
  Restroom_Mid_ZN ZN,                     !- Zone Name 23
  Restroom Ventilation,                   !- Design Specification Outdoor Air Object Name 23
  Restroom_Mid_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 23
  Stair_Mid_ZN_1 ZN,                      !- Zone Name 24
  Stair Ventilation,                      !- Design Specification Outdoor Air Object Name 24
  Stair_Mid_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 24
  Stair_Mid_ZN_2 ZN,                      !- Zone Name 25
  Stair Ventilation,                      !- Design Specification Outdoor Air Object Name 25
  Stair_Mid_ZN_2 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 25

Zone,
  ActiveStorage_Top_ZN ZN,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 926,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  ActiveStorage_Top_ZN ZN,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 16.7683;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 927,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 806,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 928,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Top_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 751,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 929,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 873,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 930,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 796,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 931,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 865,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Top_ZN Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Top_ZN ZN,                !- Zone Name
  127.09135872;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Top_ZN ZN Thermostat,     !- Name
  ActiveStorage_Top_ZN ZN,                !- Zone or ZoneList Name
  ActiveStorage_Top_ZN ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Storage Thermostat 4;                   !- Control Name 1

Schedule:Compact,
  ActiveStorage_Top_ZN ZN Thermostat Schedule, !- Name
  ActiveStorage_Top_ZN ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Top_ZN ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Storage Thermostat 4,                   !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Top_ZN ZN,                !- Zone Name
  ActiveStorage_Top_ZN ZN Equipment List, !- Zone Conditioning Equipment List Name
  ActiveStorage_Top_ZN ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  ActiveStorage_Top_ZN ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Top_ZN ZN Inlet Node List, !- Name
  Node 558;                               !- Node Name 1

NodeList,
  ActiveStorage_Top_ZN ZN Return Node List, !- Name
  Node 559;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Top_ZN ZN VAV Terminal, !- Name
  Node 558,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Top_ZN ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Top_ZN ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Top_ZN ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 560,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  ActiveStorage_Top_ZN ZN Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 558,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  ActiveStorage_Top_ZN ZN Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 556,                               !- Water Inlet Node Name
  Node 557,                               !- Water Outlet Node Name
  ActiveStorage_Top_ZN ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 558,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  ActiveStorage_Top_ZN ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Top_ZN ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  ActiveStorage_Top_ZN ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Storage Ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Top_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Top_ZN ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  VAV_top WITH REHEAT Vent Controller,    !- Name
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ActiveStorage_Top_ZN ZN,                !- Zone Name 1
  Storage Ventilation,                    !- Design Specification Outdoor Air Object Name 1
  ActiveStorage_Top_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Classroom_Top_ZN ZN,                    !- Zone Name 2
  Classroom Ventilation,                  !- Design Specification Outdoor Air Object Name 2
  Classroom_Top_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  ConfRoom_Top_ZN_1 ZN,                   !- Zone Name 3
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name 3
  ConfRoom_Top_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  ConfRoom_Top_ZN_2 ZN,                   !- Zone Name 4
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name 4
  ConfRoom_Top_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Corridor_Top_ZN_1 ZN,                   !- Zone Name 5
  Corridor Ventilation,                   !- Design Specification Outdoor Air Object Name 5
  Corridor_Top_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Corridor_Top_ZN_2 ZN,                   !- Zone Name 6
  Corridor Ventilation,                   !- Design Specification Outdoor Air Object Name 6
  Corridor_Top_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Dining_Top_ZN ZN,                       !- Zone Name 7
  Dining Ventilation,                     !- Design Specification Outdoor Air Object Name 7
  Dining_Top_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  EnclosedOffice_Top_ZN_1 ZN,             !- Zone Name 8
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 8
  EnclosedOffice_Top_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  EnclosedOffice_Top_ZN_2 ZN,             !- Zone Name 9
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 9
  EnclosedOffice_Top_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  EnclosedOffice_Top_ZN_3 ZN,             !- Zone Name 10
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 10
  EnclosedOffice_Top_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  EnclosedOffice_Top_ZN_4 ZN,             !- Zone Name 11
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 11
  EnclosedOffice_Top_ZN_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  EnclosedOffice_Top_ZN_5 ZN,             !- Zone Name 12
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 12
  EnclosedOffice_Top_ZN_5 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  EnclosedOffice_Top_ZN_6 ZN,             !- Zone Name 13
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 13
  EnclosedOffice_Top_ZN_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  EnclosedOffice_Top_ZN_7 ZN,             !- Zone Name 14
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 14
  EnclosedOffice_Top_ZN_7 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  EnclosedOffice_Top_ZN_8 ZN,             !- Zone Name 15
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name 15
  EnclosedOffice_Top_ZN_8 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  Lobby_Top_ZN ZN,                        !- Zone Name 16
  Lobby Ventilation,                      !- Design Specification Outdoor Air Object Name 16
  Lobby_Top_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  Mechanical_Top_ZN_1 ZN,                 !- Zone Name 17
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 17
  Mechanical_Top_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 17
  Mechanical_Top_ZN_2 ZN,                 !- Zone Name 18
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name 18
  Mechanical_Top_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  OpenOffice_Top_ZN_1 ZN,                 !- Zone Name 19
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name 19
  OpenOffice_Top_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 19
  OpenOffice_Top_ZN_2 ZN,                 !- Zone Name 20
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name 20
  OpenOffice_Top_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 20
  OpenOffice_Top_ZN_3 ZN,                 !- Zone Name 21
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name 21
  OpenOffice_Top_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 21
  OpenOffice_Top_ZN_4 ZN,                 !- Zone Name 22
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name 22
  OpenOffice_Top_ZN_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 22
  Restroom_Top_ZN ZN,                     !- Zone Name 23
  Restroom Ventilation,                   !- Design Specification Outdoor Air Object Name 23
  Restroom_Top_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 23
  Stair_Top_ZN_1 ZN,                      !- Zone Name 24
  Stair Ventilation,                      !- Design Specification Outdoor Air Object Name 24
  Stair_Top_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 24
  Stair_Top_ZN_2 ZN,                      !- Zone Name 25
  Stair Ventilation,                      !- Design Specification Outdoor Air Object Name 25
  Stair_Top_ZN_2 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 25

Zone,
  Atrium_Bot_ZN ZN,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Atrium_Bot_ZN ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 308,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 0,                  !- X,Y,Z Vertex 1 {m}
  56.388, -6.767919558115e-017, 0,        !- X,Y,Z Vertex 2 {m}
  46.0416275, -3.41920936008933e-016, 2.31011654250324e-014, !- X,Y,Z Vertex 3 {m}
  46.0416275, 12.1618375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Atrium_Bot_ZN ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 141,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 12.1618375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  41.7576, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  41.7576, -6.767919558115e-017, 0,       !- X,Y,Z Vertex 3 {m}
  41.7576, -6.767919558115e-017, 2.7447875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Atrium_Bot_ZN ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 206,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 0,                  !- X,Y,Z Vertex 2 {m}
  41.7576, 12.1618375, 0,                 !- X,Y,Z Vertex 3 {m}
  41.7576, 12.1618375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Atrium_Bot_ZN ZN,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, -6.08218335652447e-017, 2.7447875, !- X,Y,Z Vertex 1 {m}
  41.7576, -7.45365575970553e-017, 3.42637918725428e-035, !- X,Y,Z Vertex 2 {m}
  56.388, -6.08218335652447e-017, -3.42637918725414e-035, !- X,Y,Z Vertex 3 {m}
  56.388, -4.71071095334342e-017, 2.7447875; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 49,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 146,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.783, 0, 2.50031250000002,            !- X,Y,Z Vertex 1 {m}
  41.783, 0, 0.914400000000023,           !- X,Y,Z Vertex 2 {m}
  56.3626, 0, 0.914400000000023,          !- X,Y,Z Vertex 3 {m}
  56.3626, 0, 2.50031250000002;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Atrium_Bot_ZN ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 314,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, -4.02497475175289e-017, 2.7447875, !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 2.7447875,          !- X,Y,Z Vertex 2 {m}
  41.7576, 12.1618375, 2.7447875,         !- X,Y,Z Vertex 3 {m}
  41.7576, -6.767919558115e-017, 2.7447875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Atrium_Bot_ZN ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 255,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 5.4864, 2.7447875,              !- X,Y,Z Vertex 1 {m}
  56.388, 5.4864, 0,                      !- X,Y,Z Vertex 2 {m}
  56.388, 12.1618375, 0,                  !- X,Y,Z Vertex 3 {m}
  56.388, 12.1618375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Atrium_Bot_ZN ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 250,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, -4.02497475175289e-017, 2.7447875, !- X,Y,Z Vertex 1 {m}
  56.388, -6.767919558115e-017, 0,        !- X,Y,Z Vertex 2 {m}
  56.388, 5.4864, 0,                      !- X,Y,Z Vertex 3 {m}
  56.388, 5.4864, 2.7447875;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 538,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Atrium_Bot_ZN ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 8,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  46.0416275, -3.41920936008933e-016, 2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  41.7576, -6.767919558115e-017, 0,       !- X,Y,Z Vertex 3 {m}
  41.7576, 12.1618375, 0;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Atrium_Bot_ZN Mass,                     !- Name
  InteriorFurnishings,                    !- Construction Name
  Atrium_Bot_ZN ZN,                       !- Zone Name
  355.86509472;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Atrium_Bot_ZN Infiltration,             !- Name
  Atrium_Bot_ZN ZN,                       !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Atrium_Bot_ZN ZN Thermostat,            !- Name
  Atrium_Bot_ZN ZN,                       !- Zone or ZoneList Name
  Atrium_Bot_ZN ZN Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Lobby Thermostat 1;                     !- Control Name 1

Schedule:Compact,
  Atrium_Bot_ZN ZN Thermostat Schedule,   !- Name
  Atrium_Bot_ZN ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Atrium_Bot_ZN ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Lobby Thermostat 1,                     !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Atrium_Bot_ZN ZN,                       !- Zone Name
  Atrium_Bot_ZN ZN Equipment List,        !- Zone Conditioning Equipment List Name
  Atrium_Bot_ZN ZN Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Atrium_Bot_ZN ZN Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Atrium_Bot_ZN ZN Inlet Node List,       !- Name
  Node 275;                               !- Node Name 1

NodeList,
  Atrium_Bot_ZN ZN Return Node List,      !- Name
  Node 276;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Atrium_Bot_ZN ZN VAV Terminal,      !- Name
  Node 275,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Atrium_Bot_ZN ZN VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Atrium_Bot_ZN ZN VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Atrium_Bot_ZN ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 277,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Atrium_Bot_ZN ZN Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 275,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Atrium_Bot_ZN ZN Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 273,                               !- Water Inlet Node Name
  Node 274,                               !- Water Outlet Node Name
  Atrium_Bot_ZN ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 275,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Atrium_Bot_ZN ZN Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Atrium_Bot_ZN ZN VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Atrium_Bot_ZN ZN,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Lobby Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Atrium_Bot_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Atrium_Bot_ZN ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Lobby Ventilation,                      !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Classroom_Basement_ZN ZN,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -8.66293703438714e-015,                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Floor,                                  !- Surface Type
  Basement Floor construction,            !- Construction Name
  Classroom_Basement_ZN ZN,               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, -2.43840000000002,  !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  52.7304, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  52.7304, 18.8674375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Classroom_Basement_ZN ZN,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 579,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Classroom_Basement_ZN ZN,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 577,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7304, 13.6858375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  52.7304, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  54.864, 13.6858375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  54.864, 13.6858375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Classroom_Basement_ZN ZN,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 106,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  52.7304, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  52.7304, 18.8674375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Classroom_Basement_ZN ZN,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 493,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 2 {m}
  52.7304, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 3 {m}
  52.7304, 13.6858375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Classroom_Basement_ZN ZN,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 78,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7304, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  52.7304, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  52.7304, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  52.7304, 13.6858375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Classroom_Basement_ZN Mass,             !- Name
  InteriorFurnishings,                    !- Construction Name
  Classroom_Basement_ZN ZN,               !- Zone Name
  22.1109235199999;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Classroom_Basement_ZN ZN Thermostat,    !- Name
  Classroom_Basement_ZN ZN,               !- Zone or ZoneList Name
  Classroom_Basement_ZN ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Classroom Thermostat 1;                 !- Control Name 1

Schedule:Compact,
  Classroom_Basement_ZN ZN Thermostat Schedule, !- Name
  Classroom_Basement_ZN ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Classroom_Basement_ZN ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Classroom Thermostat 1,                 !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Classroom_Basement_ZN ZN,               !- Zone Name
  Classroom_Basement_ZN ZN Equipment List, !- Zone Conditioning Equipment List Name
  Classroom_Basement_ZN ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Classroom_Basement_ZN ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Classroom_Basement_ZN ZN Inlet Node List, !- Name
  Node 666;                               !- Node Name 1

NodeList,
  Classroom_Basement_ZN ZN Return Node List, !- Name
  Node 667;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Classroom_Basement_ZN ZN VAV Terminal, !- Name
  Node 666,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Classroom_Basement_ZN ZN VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Classroom_Basement_ZN ZN VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Classroom_Basement_ZN ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 668,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Classroom_Basement_ZN ZN Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 666,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Classroom_Basement_ZN ZN Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 664,                               !- Water Inlet Node Name
  Node 665,                               !- Water Outlet Node Name
  Classroom_Basement_ZN ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 666,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Classroom_Basement_ZN ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Classroom_Basement_ZN ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Classroom_Basement_ZN ZN,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Classroom Ventilation,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Classroom_Basement_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Classroom_Basement_ZN ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Classroom Ventilation,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Classroom_Bot_ZN ZN,                    !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 272,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Classroom_Bot_ZN ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 554,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 0,                 !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 0,                 !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 0,                !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Classroom_Bot_ZN ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 270,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 2.74478750000001,  !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 0,                 !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, 0,                 !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 2.74478750000001;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Classroom_Bot_ZN ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 2.74478750000001,  !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, 0,                 !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, 0,                !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 2.74478750000001; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 52,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 274,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.0954, 48.7378375, 2.50031250000002,  !- X,Y,Z Vertex 1 {m}
  52.0954, 48.7378375, 0.914400000000023, !- X,Y,Z Vertex 2 {m}
  49.79924, 48.7378375, 0.914400000000023, !- X,Y,Z Vertex 3 {m}
  49.79924, 48.7378375, 2.50031250000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Classroom_Bot_ZN ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 283,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 2.74478750000001, !- X,Y,Z Vertex 1 {m}
  49.77384, 48.7378375, 0,                !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 0,                !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, 2.74478750000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Classroom_Bot_ZN ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 483,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 42.6418375, 2.74478750000001, !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 0,                !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 0,                 !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 2.74478750000001;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 277,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Classroom_Bot_ZN ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 627,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 2.74478750000001,  !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, 2.74478750000001,  !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, 2.74478750000001, !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, 2.74478750000001; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Classroom_Bot_ZN Mass,                  !- Name
  InteriorFurnishings,                    !- Construction Name
  Classroom_Bot_ZN ZN,                    !- Zone Name
  28.61413632;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Classroom_Bot_ZN Infiltration,          !- Name
  Classroom_Bot_ZN ZN,                    !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Classroom_Bot_ZN ZN Thermostat,         !- Name
  Classroom_Bot_ZN ZN,                    !- Zone or ZoneList Name
  Classroom_Bot_ZN ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Classroom Thermostat 2;                 !- Control Name 1

Schedule:Compact,
  Classroom_Bot_ZN ZN Thermostat Schedule, !- Name
  Classroom_Bot_ZN ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Classroom_Bot_ZN ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Classroom Thermostat 2,                 !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Classroom_Bot_ZN ZN,                    !- Zone Name
  Classroom_Bot_ZN ZN Equipment List,     !- Zone Conditioning Equipment List Name
  Classroom_Bot_ZN ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Classroom_Bot_ZN ZN Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  Classroom_Bot_ZN ZN Inlet Node List,    !- Name
  Node 280;                               !- Node Name 1

NodeList,
  Classroom_Bot_ZN ZN Return Node List,   !- Name
  Node 281;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Classroom_Bot_ZN ZN VAV Terminal,   !- Name
  Node 280,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Classroom_Bot_ZN ZN VAV Terminal;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Classroom_Bot_ZN ZN VAV Terminal,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Classroom_Bot_ZN ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 282,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Classroom_Bot_ZN ZN Reheat Coil,        !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 280,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Classroom_Bot_ZN ZN Reheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 278,                               !- Water Inlet Node Name
  Node 279,                               !- Water Outlet Node Name
  Classroom_Bot_ZN ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 280,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Classroom_Bot_ZN ZN Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Classroom_Bot_ZN ZN VAV Terminal,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Classroom_Bot_ZN ZN,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Classroom Ventilation,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Classroom_Bot_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Classroom_Bot_ZN ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Classroom_Mid_ZN ZN,                    !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 449,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Classroom_Mid_ZN ZN,                    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 16.7683;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Classroom_Mid_ZN ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 445,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Classroom_Mid_ZN ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 451,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.0954, 48.7378375, 19.2686125,        !- X,Y,Z Vertex 1 {m}
  52.0954, 48.7378375, 17.6827,           !- X,Y,Z Vertex 2 {m}
  49.79924, 48.7378375, 17.6827,          !- X,Y,Z Vertex 3 {m}
  49.79924, 48.7378375, 19.2686125;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 452,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Classroom_Mid_ZN ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 710,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Classroom_Mid_ZN ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 665,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Classroom_Mid_ZN ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 646,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  49.77384, 48.7378375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Classroom_Mid_ZN Mass,                  !- Name
  InteriorFurnishings,                    !- Construction Name
  Classroom_Mid_ZN ZN,                    !- Zone Name
  28.61413632;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Classroom_Mid_ZN Infiltration,          !- Name
  Classroom_Mid_ZN ZN,                    !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Classroom_Mid_ZN ZN Thermostat,         !- Name
  Classroom_Mid_ZN ZN,                    !- Zone or ZoneList Name
  Classroom_Mid_ZN ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Classroom Thermostat 3;                 !- Control Name 1

Schedule:Compact,
  Classroom_Mid_ZN ZN Thermostat Schedule, !- Name
  Classroom_Mid_ZN ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Classroom_Mid_ZN ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Classroom Thermostat 3,                 !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Classroom_Mid_ZN ZN,                    !- Zone Name
  Classroom_Mid_ZN ZN Equipment List,     !- Zone Conditioning Equipment List Name
  Classroom_Mid_ZN ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Classroom_Mid_ZN ZN Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  Classroom_Mid_ZN ZN Inlet Node List,    !- Name
  Node 424;                               !- Node Name 1

NodeList,
  Classroom_Mid_ZN ZN Return Node List,   !- Name
  Node 425;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Classroom_Mid_ZN ZN VAV Terminal,   !- Name
  Node 424,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Classroom_Mid_ZN ZN VAV Terminal;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Classroom_Mid_ZN ZN VAV Terminal,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Classroom_Mid_ZN ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 426,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Classroom_Mid_ZN ZN Reheat Coil,        !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 424,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Classroom_Mid_ZN ZN Reheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 422,                               !- Water Inlet Node Name
  Node 423,                               !- Water Outlet Node Name
  Classroom_Mid_ZN ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 424,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Classroom_Mid_ZN ZN Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Classroom_Mid_ZN ZN VAV Terminal,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Classroom_Mid_ZN ZN,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Classroom Ventilation,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Classroom_Mid_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Classroom_Mid_ZN ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Classroom_Top_ZN ZN,                    !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 894,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Classroom_Top_ZN ZN,                    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 16.7683;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 895,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Classroom_Top_ZN ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 875,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 896,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Classroom_Top_ZN ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 744,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 897,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Classroom_Top_ZN ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 827,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Classroom_Top_ZN ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 824,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  49.77384, 48.7378375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 899,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Classroom_Top_ZN ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 899,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.0954, 48.7378375, 19.2686125,        !- X,Y,Z Vertex 1 {m}
  52.0954, 48.7378375, 17.6827,           !- X,Y,Z Vertex 2 {m}
  49.79924, 48.7378375, 17.6827,          !- X,Y,Z Vertex 3 {m}
  49.79924, 48.7378375, 19.2686125;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Classroom_Top_ZN Mass,                  !- Name
  InteriorFurnishings,                    !- Construction Name
  Classroom_Top_ZN ZN,                    !- Zone Name
  28.61413632;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Classroom_Top_ZN Infiltration,          !- Name
  Classroom_Top_ZN ZN,                    !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Classroom_Top_ZN ZN Thermostat,         !- Name
  Classroom_Top_ZN ZN,                    !- Zone or ZoneList Name
  Classroom_Top_ZN ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Classroom Thermostat 4;                 !- Control Name 1

Schedule:Compact,
  Classroom_Top_ZN ZN Thermostat Schedule, !- Name
  Classroom_Top_ZN ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Classroom_Top_ZN ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Classroom Thermostat 4,                 !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Classroom_Top_ZN ZN,                    !- Zone Name
  Classroom_Top_ZN ZN Equipment List,     !- Zone Conditioning Equipment List Name
  Classroom_Top_ZN ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Classroom_Top_ZN ZN Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  Classroom_Top_ZN ZN Inlet Node List,    !- Name
  Node 563;                               !- Node Name 1

NodeList,
  Classroom_Top_ZN ZN Return Node List,   !- Name
  Node 564;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Classroom_Top_ZN ZN VAV Terminal,   !- Name
  Node 563,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Classroom_Top_ZN ZN VAV Terminal;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Classroom_Top_ZN ZN VAV Terminal,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Classroom_Top_ZN ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 565,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Classroom_Top_ZN ZN Reheat Coil,        !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 563,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Classroom_Top_ZN ZN Reheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 561,                               !- Water Inlet Node Name
  Node 562,                               !- Water Outlet Node Name
  Classroom_Top_ZN ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 563,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Classroom_Top_ZN ZN Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Classroom_Top_ZN ZN VAV Terminal,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Classroom_Top_ZN ZN,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Classroom Ventilation,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Classroom_Top_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Classroom_Top_ZN ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  ConfRoom_Basement_ZN ZN,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -8.66293703438714e-015,                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  Basement Floor construction,            !- Construction Name
  ConfRoom_Basement_ZN ZN,                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  17.6037875, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  17.6037875, 36.5458375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Basement_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 556,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 36.5458375, 2.14733210084457e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  17.6037875, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  17.6037875, 36.5458375, 1.85587697228379e-015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Basement_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 532,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 35.0218375, 7.36437577580143e-015, !- X,Y,Z Vertex 1 {m}
  25.4508, 35.0708215764634, 3.81708408457397e-015, !- X,Y,Z Vertex 2 {m}
  18.288, 35.0708215764634, -2.24622501795439e-014, !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, -1.89149584883163e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Basement_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 596,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  25.4508, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  25.4508, 36.5458375, 2.14733210084457e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Basement_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 610,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 36.5458375, 1.85587697228379e-015, !- X,Y,Z Vertex 1 {m}
  17.6037875, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  17.6037875, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  17.6037875, 29.8402375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Basement_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 42,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 601,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Basement_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 514,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 35.0218375, 1.15505827125162e-014, !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, -2.31011654250324e-014, !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Basement_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 29.8402375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 603,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Basement_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 534,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, -2.01996225864634e-014, !- X,Y,Z Vertex 1 {m}
  18.288, 35.0708215764634, -1.9444158518841e-014, !- X,Y,Z Vertex 2 {m}
  25.4508, 35.0708215764634, -8.9779734016756e-016, !- X,Y,Z Vertex 3 {m}
  25.4508, 36.5458375, 2.18508509932428e-014, !- X,Y,Z Vertex 4 {m}
  17.6037875, 36.5458375, 1.53288483495757e-015, !- X,Y,Z Vertex 5 {m}
  17.6037875, 35.0218375, -2.19712275660752e-014; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 604,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Basement_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 523,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 29.8402375, -1.50355355858844e-014, !- X,Y,Z Vertex 1 {m}
  18.288, 35.0218375, -3.11667952641803e-014, !- X,Y,Z Vertex 2 {m}
  17.6037875, 35.0218375, -1.26463068049276e-014, !- X,Y,Z Vertex 3 {m}
  17.6037875, 29.8402375, 3.48495287336831e-015; !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Basement_ZN Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Basement_ZN ZN,                !- Zone Name
  105.23785404;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  ConfRoom_Basement_ZN ZN Thermostat,     !- Name
  ConfRoom_Basement_ZN ZN,                !- Zone or ZoneList Name
  ConfRoom_Basement_ZN ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Conference Thermostat 1;                !- Control Name 1

Schedule:Compact,
  ConfRoom_Basement_ZN ZN Thermostat Schedule, !- Name
  ConfRoom_Basement_ZN ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ConfRoom_Basement_ZN ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Conference Thermostat 1,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ConfRoom_Basement_ZN ZN,                !- Zone Name
  ConfRoom_Basement_ZN ZN Equipment List, !- Zone Conditioning Equipment List Name
  ConfRoom_Basement_ZN ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  ConfRoom_Basement_ZN ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ConfRoom_Basement_ZN ZN Inlet Node List, !- Name
  Node 656;                               !- Node Name 1

NodeList,
  ConfRoom_Basement_ZN ZN Return Node List, !- Name
  Node 657;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ConfRoom_Basement_ZN ZN VAV Terminal, !- Name
  Node 656,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ConfRoom_Basement_ZN ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ConfRoom_Basement_ZN ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ConfRoom_Basement_ZN ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 658,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  ConfRoom_Basement_ZN ZN Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 656,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  ConfRoom_Basement_ZN ZN Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 654,                               !- Water Inlet Node Name
  Node 655,                               !- Water Outlet Node Name
  ConfRoom_Basement_ZN ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 656,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  ConfRoom_Basement_ZN ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ConfRoom_Basement_ZN ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  ConfRoom_Basement_ZN ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ConfRoom_Basement_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ConfRoom_Basement_ZN ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Conference Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ConfRoom_Bot_ZN_1 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 292,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ConfRoom_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 545,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 0,                   !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 36.5458375, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  ConfRoom_Bot_ZN_1 ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 36.5458375, 2.74478749999999,        !- X,Y,Z Vertex 1 {m}
  0, 36.5458375, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 2.74478749999999;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 293,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 36.5204375, 2.50031250000002,        !- X,Y,Z Vertex 1 {m}
  0, 36.5204375, 0.914400000000023,       !- X,Y,Z Vertex 2 {m}
  0, 32.9136375, 0.914400000000023,       !- X,Y,Z Vertex 3 {m}
  0, 32.9136375, 2.50031250000002;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 305,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.8882375, 2.74478749999999,        !- X,Y,Z Vertex 1 {m}
  0, 32.8882375, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 32.8882375, 0,                   !- X,Y,Z Vertex 3 {m}
  6.096, 32.8882375, 2.74478749999999;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 295,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 631,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 32.8882375, 2.74478749999999,    !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 2.74478749999999,    !- X,Y,Z Vertex 2 {m}
  0, 36.5458375, 2.74478749999999,        !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 2.74478749999999;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 290,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 2.74478749999999,    !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 36.5458375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 36.5458375, 2.74478749999999;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 302,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 32.8882375, 2.74478749999999,    !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 0,                   !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 0,                   !- X,Y,Z Vertex 3 {m}
  6.096, 36.5458375, 2.74478749999999;    !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Bot_ZN_1 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Bot_ZN_1 ZN,                   !- Zone Name
  44.5934591999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ConfRoom_Bot_ZN_1 Infiltration,         !- Name
  ConfRoom_Bot_ZN_1 ZN,                   !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ConfRoom_Bot_ZN_1 ZN Thermostat,        !- Name
  ConfRoom_Bot_ZN_1 ZN,                   !- Zone or ZoneList Name
  ConfRoom_Bot_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Conference Thermostat 2;                !- Control Name 1

Schedule:Compact,
  ConfRoom_Bot_ZN_1 ZN Thermostat Schedule, !- Name
  ConfRoom_Bot_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ConfRoom_Bot_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Conference Thermostat 2,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ConfRoom_Bot_ZN_1 ZN,                   !- Zone Name
  ConfRoom_Bot_ZN_1 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  ConfRoom_Bot_ZN_1 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  ConfRoom_Bot_ZN_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  ConfRoom_Bot_ZN_1 ZN Inlet Node List,   !- Name
  Node 260;                               !- Node Name 1

NodeList,
  ConfRoom_Bot_ZN_1 ZN Return Node List,  !- Name
  Node 261;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ConfRoom_Bot_ZN_1 ZN VAV Terminal,  !- Name
  Node 260,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ConfRoom_Bot_ZN_1 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ConfRoom_Bot_ZN_1 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ConfRoom_Bot_ZN_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 262,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  ConfRoom_Bot_ZN_1 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 260,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  ConfRoom_Bot_ZN_1 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 258,                               !- Water Inlet Node Name
  Node 259,                               !- Water Outlet Node Name
  ConfRoom_Bot_ZN_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 260,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  ConfRoom_Bot_ZN_1 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ConfRoom_Bot_ZN_1 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  ConfRoom_Bot_ZN_1 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ConfRoom_Bot_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ConfRoom_Bot_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  ConfRoom_Bot_ZN_2 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 266,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ConfRoom_Bot_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 555,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 0,                  !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 0,                  !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 0,                 !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 267,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Bot_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 618,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, 2.7447875,          !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, 2.7447875,         !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  ConfRoom_Bot_ZN_2 ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, 0,                  !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, 0,                 !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 51,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 268,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.3626, 48.7378375, 2.50031250000002,  !- X,Y,Z Vertex 1 {m}
  56.3626, 48.7378375, 0.914400000000023, !- X,Y,Z Vertex 2 {m}
  52.1462, 48.7378375, 0.914400000000023, !- X,Y,Z Vertex 3 {m}
  52.1462, 48.7378375, 2.50031250000002;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Bot_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 263,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 0,                  !- X,Y,Z Vertex 2 {m}
  56.388, 48.7378375, 0,                  !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Bot_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 273,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, 0,                 !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 0,                 !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Bot_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 282,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 0,                 !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 0,                  !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Bot_ZN_2 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Bot_ZN_2 ZN,                   !- Zone Name
  52.0257023999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ConfRoom_Bot_ZN_2 Infiltration,         !- Name
  ConfRoom_Bot_ZN_2 ZN,                   !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ConfRoom_Bot_ZN_2 ZN Thermostat,        !- Name
  ConfRoom_Bot_ZN_2 ZN,                   !- Zone or ZoneList Name
  ConfRoom_Bot_ZN_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Conference Thermostat 3;                !- Control Name 1

Schedule:Compact,
  ConfRoom_Bot_ZN_2 ZN Thermostat Schedule, !- Name
  ConfRoom_Bot_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ConfRoom_Bot_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Conference Thermostat 3,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ConfRoom_Bot_ZN_2 ZN,                   !- Zone Name
  ConfRoom_Bot_ZN_2 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  ConfRoom_Bot_ZN_2 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  ConfRoom_Bot_ZN_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  ConfRoom_Bot_ZN_2 ZN Inlet Node List,   !- Name
  Node 265;                               !- Node Name 1

NodeList,
  ConfRoom_Bot_ZN_2 ZN Return Node List,  !- Name
  Node 266;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ConfRoom_Bot_ZN_2 ZN VAV Terminal,  !- Name
  Node 265,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ConfRoom_Bot_ZN_2 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ConfRoom_Bot_ZN_2 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ConfRoom_Bot_ZN_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 267,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  ConfRoom_Bot_ZN_2 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 265,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  ConfRoom_Bot_ZN_2 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 263,                               !- Water Inlet Node Name
  Node 264,                               !- Water Outlet Node Name
  ConfRoom_Bot_ZN_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 265,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  ConfRoom_Bot_ZN_2 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ConfRoom_Bot_ZN_2 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  ConfRoom_Bot_ZN_2 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ConfRoom_Bot_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ConfRoom_Bot_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  ConfRoom_Mid_ZN_1 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 425,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  ConfRoom_Mid_ZN_1 ZN,                   !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 1 {m}
  19.32432, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 2 {m}
  15.05712, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 16.7683;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 426,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Mid_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 701,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 7.13243387670845e-017, 19.5130875, !- X,Y,Z Vertex 1 {m}
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 2 {m}
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 3 {m}
  15.05712, 7.13243387670845e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Mid_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 465,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 7.13243387670845e-017, 19.5130875, !- X,Y,Z Vertex 1 {m}
  19.32432, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 2 {m}
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  19.32432, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  ConfRoom_Mid_ZN_1 ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 7.13243387670845e-017, 19.5130875, !- X,Y,Z Vertex 1 {m}
  15.05712, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 2 {m}
  19.32432, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 3 {m}
  19.32432, 7.13243387670845e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 56,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 428,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.08252, 0, 19.2686125,                !- X,Y,Z Vertex 1 {m}
  15.08252, 0, 17.6827,                   !- X,Y,Z Vertex 2 {m}
  19.29892, 0, 17.6827,                   !- X,Y,Z Vertex 3 {m}
  19.29892, 0, 19.2686125;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Mid_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 463,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Mid_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 422,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  15.05712, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 3 {m}
  15.05712, 7.13243387670845e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Mid_ZN_1 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Mid_ZN_1 ZN,                   !- Zone Name
  52.0257024;                             !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ConfRoom_Mid_ZN_1 Infiltration,         !- Name
  ConfRoom_Mid_ZN_1 ZN,                   !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ConfRoom_Mid_ZN_1 ZN Thermostat,        !- Name
  ConfRoom_Mid_ZN_1 ZN,                   !- Zone or ZoneList Name
  ConfRoom_Mid_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Conference Thermostat 4;                !- Control Name 1

Schedule:Compact,
  ConfRoom_Mid_ZN_1 ZN Thermostat Schedule, !- Name
  ConfRoom_Mid_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ConfRoom_Mid_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Conference Thermostat 4,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ConfRoom_Mid_ZN_1 ZN,                   !- Zone Name
  ConfRoom_Mid_ZN_1 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  ConfRoom_Mid_ZN_1 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  ConfRoom_Mid_ZN_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  ConfRoom_Mid_ZN_1 ZN Inlet Node List,   !- Name
  Node 409;                               !- Node Name 1

NodeList,
  ConfRoom_Mid_ZN_1 ZN Return Node List,  !- Name
  Node 410;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ConfRoom_Mid_ZN_1 ZN VAV Terminal,  !- Name
  Node 409,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ConfRoom_Mid_ZN_1 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ConfRoom_Mid_ZN_1 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ConfRoom_Mid_ZN_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 411,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  ConfRoom_Mid_ZN_1 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 409,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  ConfRoom_Mid_ZN_1 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 407,                               !- Water Inlet Node Name
  Node 408,                               !- Water Outlet Node Name
  ConfRoom_Mid_ZN_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 409,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  ConfRoom_Mid_ZN_1 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ConfRoom_Mid_ZN_1 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  ConfRoom_Mid_ZN_1 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ConfRoom_Mid_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ConfRoom_Mid_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  ConfRoom_Mid_ZN_2 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 443,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  ConfRoom_Mid_ZN_2 ZN,                   !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 16.7683;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  ConfRoom_Mid_ZN_2 ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 444,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.3626, 48.7378375, 19.2686125,        !- X,Y,Z Vertex 1 {m}
  56.3626, 48.7378375, 17.6827,           !- X,Y,Z Vertex 2 {m}
  52.1462, 48.7378375, 17.6827,           !- X,Y,Z Vertex 3 {m}
  52.1462, 48.7378375, 19.2686125;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Mid_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 450,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Mid_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 643,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Mid_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 441,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 448,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Mid_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 704,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Mid_ZN_2 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Mid_ZN_2 ZN,                   !- Zone Name
  52.0257023999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ConfRoom_Mid_ZN_2 Infiltration,         !- Name
  ConfRoom_Mid_ZN_2 ZN,                   !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ConfRoom_Mid_ZN_2 ZN Thermostat,        !- Name
  ConfRoom_Mid_ZN_2 ZN,                   !- Zone or ZoneList Name
  ConfRoom_Mid_ZN_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Conference Thermostat 5;                !- Control Name 1

Schedule:Compact,
  ConfRoom_Mid_ZN_2 ZN Thermostat Schedule, !- Name
  ConfRoom_Mid_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ConfRoom_Mid_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Conference Thermostat 5,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ConfRoom_Mid_ZN_2 ZN,                   !- Zone Name
  ConfRoom_Mid_ZN_2 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  ConfRoom_Mid_ZN_2 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                !- Zone Air Node Name
  ConfRoom_Mid_ZN_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  ConfRoom_Mid_ZN_2 ZN Inlet Node List,   !- Name
  Node 414;                               !- Node Name 1

NodeList,
  ConfRoom_Mid_ZN_2 ZN Return Node List,  !- Name
  Node 415;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ConfRoom_Mid_ZN_2 ZN VAV Terminal,  !- Name
  Node 414,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ConfRoom_Mid_ZN_2 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ConfRoom_Mid_ZN_2 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ConfRoom_Mid_ZN_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 416,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  ConfRoom_Mid_ZN_2 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 414,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  ConfRoom_Mid_ZN_2 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 412,                               !- Water Inlet Node Name
  Node 413,                               !- Water Outlet Node Name
  ConfRoom_Mid_ZN_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 414,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  ConfRoom_Mid_ZN_2 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ConfRoom_Mid_ZN_2 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  ConfRoom_Mid_ZN_2 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ConfRoom_Mid_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ConfRoom_Mid_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  ConfRoom_Top_ZN_1 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 900,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  ConfRoom_Top_ZN_1 ZN,                   !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 1 {m}
  19.32432, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 2 {m}
  15.05712, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 16.7683;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 901,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Top_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 735,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 7.13243387670845e-017, 19.5130875, !- X,Y,Z Vertex 1 {m}
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 2 {m}
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 3 {m}
  15.05712, 7.13243387670845e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 902,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Top_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 844,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 7.13243387670845e-017, 19.5130875, !- X,Y,Z Vertex 1 {m}
  19.32432, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 2 {m}
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  19.32432, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 903,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Top_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 841,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 904,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Top_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 908,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  15.05712, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 3 {m}
  15.05712, 7.13243387670845e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  ConfRoom_Top_ZN_1 ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 7.13243387670845e-017, 19.5130875, !- X,Y,Z Vertex 1 {m}
  15.05712, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 2 {m}
  19.32432, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 3 {m}
  19.32432, 7.13243387670845e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 60,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 905,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.08252, 0, 19.2686125,                !- X,Y,Z Vertex 1 {m}
  15.08252, 0, 17.6827,                   !- X,Y,Z Vertex 2 {m}
  19.29892, 0, 17.6827,                   !- X,Y,Z Vertex 3 {m}
  19.29892, 0, 19.2686125;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Top_ZN_1 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Top_ZN_1 ZN,                   !- Zone Name
  52.0257024;                             !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ConfRoom_Top_ZN_1 Infiltration,         !- Name
  ConfRoom_Top_ZN_1 ZN,                   !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ConfRoom_Top_ZN_1 ZN Thermostat,        !- Name
  ConfRoom_Top_ZN_1 ZN,                   !- Zone or ZoneList Name
  ConfRoom_Top_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Conference Thermostat 6;                !- Control Name 1

Schedule:Compact,
  ConfRoom_Top_ZN_1 ZN Thermostat Schedule, !- Name
  ConfRoom_Top_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ConfRoom_Top_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Conference Thermostat 6,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ConfRoom_Top_ZN_1 ZN,                   !- Zone Name
  ConfRoom_Top_ZN_1 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  ConfRoom_Top_ZN_1 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  ConfRoom_Top_ZN_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  ConfRoom_Top_ZN_1 ZN Inlet Node List,   !- Name
  Node 548;                               !- Node Name 1

NodeList,
  ConfRoom_Top_ZN_1 ZN Return Node List,  !- Name
  Node 549;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ConfRoom_Top_ZN_1 ZN VAV Terminal,  !- Name
  Node 548,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ConfRoom_Top_ZN_1 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ConfRoom_Top_ZN_1 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ConfRoom_Top_ZN_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 550,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  ConfRoom_Top_ZN_1 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 548,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  ConfRoom_Top_ZN_1 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 546,                               !- Water Inlet Node Name
  Node 547,                               !- Water Outlet Node Name
  ConfRoom_Top_ZN_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 548,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  ConfRoom_Top_ZN_1 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ConfRoom_Top_ZN_1 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  ConfRoom_Top_ZN_1 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ConfRoom_Top_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ConfRoom_Top_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  ConfRoom_Top_ZN_2 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 874,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  ConfRoom_Top_ZN_2 ZN,                   !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 16.7683;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Top_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 895,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 876,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Top_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 821,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 877,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Top_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 890,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 878,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Top_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 738,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 879,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  ConfRoom_Top_ZN_2 ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 879,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.3626, 48.7378375, 19.2686125,        !- X,Y,Z Vertex 1 {m}
  56.3626, 48.7378375, 17.6827,           !- X,Y,Z Vertex 2 {m}
  52.1462, 48.7378375, 17.6827,           !- X,Y,Z Vertex 3 {m}
  52.1462, 48.7378375, 19.2686125;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Top_ZN_2 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Top_ZN_2 ZN,                   !- Zone Name
  52.0257023999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ConfRoom_Top_ZN_2 Infiltration,         !- Name
  ConfRoom_Top_ZN_2 ZN,                   !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ConfRoom_Top_ZN_2 ZN Thermostat,        !- Name
  ConfRoom_Top_ZN_2 ZN,                   !- Zone or ZoneList Name
  ConfRoom_Top_ZN_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Conference Thermostat 7;                !- Control Name 1

Schedule:Compact,
  ConfRoom_Top_ZN_2 ZN Thermostat Schedule, !- Name
  ConfRoom_Top_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ConfRoom_Top_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Conference Thermostat 7,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ConfRoom_Top_ZN_2 ZN,                   !- Zone Name
  ConfRoom_Top_ZN_2 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  ConfRoom_Top_ZN_2 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  ConfRoom_Top_ZN_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  ConfRoom_Top_ZN_2 ZN Inlet Node List,   !- Name
  Node 553;                               !- Node Name 1

NodeList,
  ConfRoom_Top_ZN_2 ZN Return Node List,  !- Name
  Node 554;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ConfRoom_Top_ZN_2 ZN VAV Terminal,  !- Name
  Node 553,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ConfRoom_Top_ZN_2 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ConfRoom_Top_ZN_2 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ConfRoom_Top_ZN_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 555,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  ConfRoom_Top_ZN_2 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 553,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  ConfRoom_Top_ZN_2 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 551,                               !- Water Inlet Node Name
  Node 552,                               !- Water Outlet Node Name
  ConfRoom_Top_ZN_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 553,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  ConfRoom_Top_ZN_2 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ConfRoom_Top_ZN_2 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  ConfRoom_Top_ZN_2 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Conference Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ConfRoom_Top_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ConfRoom_Top_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corridor_Basement_ZN_1 ZN,              !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -3.17641024594195e-014,                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Basement Floor construction,            !- Construction Name
  Corridor_Basement_ZN_1 ZN,              !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 36.5458375, -2.4384,        !- X,Y,Z Vertex 1 {m}
  17.6037875, 13.6858375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, -2.4384,           !- X,Y,Z Vertex 4 {m}
  16.0797875, 12.1618375, -2.4384,        !- X,Y,Z Vertex 5 {m}
  16.0797875, 36.5458375, -2.4384;        !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Basement_ZN_1 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 557,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 36.5458375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 36.5458375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  16.0797875, 36.5458375, -2.4384,        !- X,Y,Z Vertex 3 {m}
  16.0797875, 36.5458375, 2.08245130510991e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Basement_ZN_1 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 36.5458375, 2.08245130510991e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, 36.5458375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  16.0797875, 12.1618375, -2.4384,        !- X,Y,Z Vertex 3 {m}
  16.0797875, 12.1618375, 9.58513002759797e-015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor_Basement_ZN_1 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 526,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 13.6858375, 2.23280116459253e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 35.0218375, 2.48408728770166e-014, !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 1.68092972453691e-014, !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 1.42964360142778e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Basement_ZN_1 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 12.1618375, 9.58513002759797e-015, !- X,Y,Z Vertex 1 {m}
  16.0797875, 12.1618375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 2.29680037883233e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Basement_ZN_1 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 585,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 2.29680037883233e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, 2.36704652272921e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Basement_ZN_1 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 13.6858375, 2.59888111031614e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 2.36704652272921e-014, !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  17.6037875, 13.6858375, -2.4384;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Basement_ZN_1 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 25,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 13.6858375, 2.59888111031614e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 13.6858375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  17.6037875, 18.8674375, -2.4384,        !- X,Y,Z Vertex 3 {m}
  17.6037875, 18.8674375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Basement_ZN_1 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 18.8674375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  17.6037875, 29.8402375, -2.4384,        !- X,Y,Z Vertex 3 {m}
  17.6037875, 29.8402375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Basement_ZN_1 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 37,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 29.8402375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  17.6037875, 36.5458375, -2.4384,        !- X,Y,Z Vertex 3 {m}
  17.6037875, 36.5458375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 611,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor_Basement_ZN_1 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 533,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 2.29759334952628e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 2.37017588444759e-014, !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 1.06097177537745e-014, !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 2.07712726427576e-014, !- X,Y,Z Vertex 4 {m}
  17.6037875, 35.0218375, 2.14843655870411e-014, !- X,Y,Z Vertex 5 {m}
  17.6037875, 36.5458375, 2.22101909362542e-014, !- X,Y,Z Vertex 6 {m}
  16.0797875, 36.5458375, 2.11475252633077e-014, !- X,Y,Z Vertex 7 {m}
  16.0797875, 12.1618375, 9.53431967589839e-015; !- X,Y,Z Vertex 8 {m}

InternalMass,
  Corridor_Basement_ZN_1 Mass,            !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Basement_ZN_1 ZN,              !- Zone Name
  128.4336141;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Corridor_Basement_ZN_1 ZN Thermostat,   !- Name
  Corridor_Basement_ZN_1 ZN,              !- Zone or ZoneList Name
  Corridor_Basement_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Corridor Thermostat 1;                  !- Control Name 1

Schedule:Compact,
  Corridor_Basement_ZN_1 ZN Thermostat Schedule, !- Name
  Corridor_Basement_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Basement_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Corridor Thermostat 1,                  !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Basement_ZN_1 ZN,              !- Zone Name
  Corridor_Basement_ZN_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corridor_Basement_ZN_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                !- Zone Air Node Name
  Corridor_Basement_ZN_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Corridor_Basement_ZN_1 ZN Inlet Node List, !- Name
  Node 616;                               !- Node Name 1

NodeList,
  Corridor_Basement_ZN_1 ZN Return Node List, !- Name
  Node 617;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Basement_ZN_1 ZN VAV Terminal, !- Name
  Node 616,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Basement_ZN_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Basement_ZN_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Basement_ZN_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 618,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corridor_Basement_ZN_1 ZN Reheat Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 616,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corridor_Basement_ZN_1 ZN Reheat Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 614,                               !- Water Inlet Node Name
  Node 615,                               !- Water Outlet Node Name
  Corridor_Basement_ZN_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 616,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corridor_Basement_ZN_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor_Basement_ZN_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corridor_Basement_ZN_1 ZN,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corridor_Basement_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corridor_Basement_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Corridor Ventilation,                   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Corridor_Basement_ZN_2 ZN,              !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.88764567812905e-015,                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Floor,                                  !- Surface Type
  Basement Floor construction,            !- Construction Name
  Corridor_Basement_ZN_2 ZN,              !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 36.5458375, -2.43840000000002,  !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  37.7952, 35.0218375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Basement_ZN_2 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 576,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 5.77529135625807e-015, !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  54.864, 36.5458375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  54.864, 36.5458375, 5.77529135625807e-015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor_Basement_ZN_2 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 497,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 5.77529135625805e-015, !- X,Y,Z Vertex 1 {m}
  54.864, 36.5458375, 5.77529135625805e-015, !- X,Y,Z Vertex 2 {m}
  46.3296, 36.5458375, -2.31011654250324e-014, !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Basement_ZN_2 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 116,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 35.0218375, 5.77529135625807e-015, !- X,Y,Z Vertex 1 {m}
  37.7952, 35.0218375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  54.864, 35.0218375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  54.864, 35.0218375, 5.77529135625807e-015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Basement_ZN_2 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 552,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 36.5458375, 5.77529135625807e-015, !- X,Y,Z Vertex 1 {m}
  54.864, 36.5458375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 5.77529135625807e-015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Basement_ZN_2 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 5.77529135625807e-015, !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 35.0218375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 35.0218375, 5.77529135625807e-015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 567,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor_Basement_ZN_2 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 489,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 35.0218375, -2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  46.3296, 36.5458375, -2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 5.77529135625807e-015, !- X,Y,Z Vertex 3 {m}
  37.7952, 35.0218375, 5.77529135625807e-015; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor_Basement_ZN_2 Mass,            !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Basement_ZN_2 ZN,              !- Zone Name
  52.0257024;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Corridor_Basement_ZN_2 ZN Thermostat,   !- Name
  Corridor_Basement_ZN_2 ZN,              !- Zone or ZoneList Name
  Corridor_Basement_ZN_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Corridor Thermostat 2;                  !- Control Name 1

Schedule:Compact,
  Corridor_Basement_ZN_2 ZN Thermostat Schedule, !- Name
  Corridor_Basement_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Basement_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Corridor Thermostat 2,                  !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Basement_ZN_2 ZN,              !- Zone Name
  Corridor_Basement_ZN_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corridor_Basement_ZN_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Corridor_Basement_ZN_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Corridor_Basement_ZN_2 ZN Inlet Node List, !- Name
  Node 621;                               !- Node Name 1

NodeList,
  Corridor_Basement_ZN_2 ZN Return Node List, !- Name
  Node 622;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Basement_ZN_2 ZN VAV Terminal, !- Name
  Node 621,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Basement_ZN_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Basement_ZN_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Basement_ZN_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 623,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corridor_Basement_ZN_2 ZN Reheat Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 621,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corridor_Basement_ZN_2 ZN Reheat Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 619,                               !- Water Inlet Node Name
  Node 620,                               !- Water Outlet Node Name
  Corridor_Basement_ZN_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 621,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corridor_Basement_ZN_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor_Basement_ZN_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corridor_Basement_ZN_2 ZN,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corridor_Basement_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corridor_Basement_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corridor_Basement_ZN_3 ZN,              !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -8.66293703438714e-015,                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  Basement Floor construction,            !- Construction Name
  Corridor_Basement_ZN_3 ZN,              !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 1 {m}
  46.0416275, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Basement_ZN_3 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 589,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor_Basement_ZN_3 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 495,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 12.1618375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  46.0416275, 13.6858375, -2.56474457505455e-029, !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, -2.56474457505455e-029, !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Basement_ZN_3 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 578,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 12.1618375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  46.0416275, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  46.0416275, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  46.0416275, 13.6858375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Basement_ZN_3 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 613,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  46.0416275, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  46.0416275, 12.1618375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Basement_ZN_3 ZN,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 583,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 13.6858375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  46.0416275, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor_Basement_ZN_3 Mass,            !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Basement_ZN_3 ZN,              !- Zone Name
  25.13511102;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Corridor_Basement_ZN_3 ZN Thermostat,   !- Name
  Corridor_Basement_ZN_3 ZN,              !- Zone or ZoneList Name
  Corridor_Basement_ZN_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Corridor Thermostat 3;                  !- Control Name 1

Schedule:Compact,
  Corridor_Basement_ZN_3 ZN Thermostat Schedule, !- Name
  Corridor_Basement_ZN_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Basement_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Corridor Thermostat 3,                  !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Basement_ZN_3 ZN,              !- Zone Name
  Corridor_Basement_ZN_3 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corridor_Basement_ZN_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 19,                                !- Zone Air Node Name
  Corridor_Basement_ZN_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Corridor_Basement_ZN_3 ZN Inlet Node List, !- Name
  Node 626;                               !- Node Name 1

NodeList,
  Corridor_Basement_ZN_3 ZN Return Node List, !- Name
  Node 627;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Basement_ZN_3 ZN VAV Terminal, !- Name
  Node 626,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Basement_ZN_3 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Basement_ZN_3 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Basement_ZN_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 628,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corridor_Basement_ZN_3 ZN Reheat Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 626,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corridor_Basement_ZN_3 ZN Reheat Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 624,                               !- Water Inlet Node Name
  Node 625,                               !- Water Outlet Node Name
  Corridor_Basement_ZN_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 626,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corridor_Basement_ZN_3 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor_Basement_ZN_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corridor_Basement_ZN_3 ZN,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corridor_Basement_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corridor_Basement_ZN_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corridor_Bot_ZN_1 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 62,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, -4.10359132008729e-029, !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0708215764634, -4.10359132008729e-029, !- X,Y,Z Vertex 2 {m}
  30.4038, 35.0708215764634, 3.46517481375486e-014, !- X,Y,Z Vertex 3 {m}
  30.4038, 36.5458375, 3.46517481375486e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 501,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0708215764634, 2.7447875,   !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0708215764634, -4.10359132008729e-029, !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, -4.10359132008729e-029, !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0708215764634, -4.10359132008729e-029, !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0708215764634, 2.7447875;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 640,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 2.7447875,         !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 2.7447875,        !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 2.7447875,        !- X,Y,Z Vertex 4 {m}
  18.288, 35.0218375, 2.7447875,          !- X,Y,Z Vertex 5 {m}
  18.288, 35.0708215764634, 2.7447875,    !- X,Y,Z Vertex 6 {m}
  35.3568, 35.0708215764634, 2.7447875,   !- X,Y,Z Vertex 7 {m}
  35.3568, 36.5458375, 2.7447875,         !- X,Y,Z Vertex 8 {m}
  15.05712, 36.5458375, 2.7447875,        !- X,Y,Z Vertex 9 {m}
  15.05712, 12.1618375, 2.7447875;        !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 539,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 12.1618375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  15.05712, 12.1618375, 0,                !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 482,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, -4.10359132008729e-029, !- X,Y,Z Vertex 2 {m}
  15.05712, 36.5458375, 0,                !- X,Y,Z Vertex 3 {m}
  15.05712, 36.5458375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 300,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 0,                !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 0,                !- X,Y,Z Vertex 3 {m}
  15.05712, 12.1618375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 164,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58112, 13.6858375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  16.58112, 13.6858375, 0,                !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 0,                !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 165,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 13.6858375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 0,                  !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 0,                !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 506,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 163,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58112, 35.0218375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  16.58112, 35.0218375, 0,                !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, 0,                  !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 527,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 598,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 35.0708215764634, 3.46517481375486e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 35.0218375, 3.46517481375486e-014, !- X,Y,Z Vertex 2 {m}
  25.4508, 35.0218375, 3.46517481375486e-014, !- X,Y,Z Vertex 3 {m}
  25.4508, 35.0708215764634, 3.46517481375486e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 528,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 595,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 36.5458375, 3.46517481375486e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 35.0708215764634, 3.46517481375486e-014, !- X,Y,Z Vertex 2 {m}
  25.4508, 35.0708215764634, 3.46517481375486e-014, !- X,Y,Z Vertex 3 {m}
  25.4508, 36.5458375, 3.46517481375486e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 529,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 593,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0708215764634, -4.10359132008729e-029, !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, -4.10359132008729e-029, !- X,Y,Z Vertex 2 {m}
  30.4038, 35.0218375, 3.46517481375486e-014, !- X,Y,Z Vertex 3 {m}
  30.4038, 35.0708215764634, 3.46517481375486e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 530,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 548,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 36.5458375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 0,                !- X,Y,Z Vertex 3 {m}
  15.05712, 36.5458375, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  18.288, 35.0218375, 0,                  !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0218375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0218375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 532,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 35.0708215764634, 3.46517481375486e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 35.0218375, 3.46517481375486e-014, !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, -1.02589783002182e-029, !- X,Y,Z Vertex 3 {m}
  18.288, 35.0708215764634, -1.02589783002182e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 533,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 611,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 36.5458375, 1.22936707544579e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 35.0218375, 1.22071687438271e-014, !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 1.28496146002837e-014, !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 1.16385864514523e-014, !- X,Y,Z Vertex 4 {m}
  35.3568, 13.6858375, -1.56408322660373e-016, !- X,Y,Z Vertex 5 {m}
  35.3568, 12.1618375, -2.42910333291188e-016, !- X,Y,Z Vertex 6 {m}
  16.0797875, 12.1618375, 1.18670245238221e-014, !- X,Y,Z Vertex 7 {m}
  16.0797875, 36.5458375, 1.32510566939151e-014; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 534,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 603,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 36.5458375, 3.7352813179821e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 35.0708215764634, 3.07870992203096e-014, !- X,Y,Z Vertex 2 {m}
  18.288, 35.0708215764634, 6.7814051040026e-015, !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 6.56336309544012e-015, !- X,Y,Z Vertex 4 {m}
  17.6037875, 35.0218375, 4.2702659845961e-015, !- X,Y,Z Vertex 5 {m}
  17.6037875, 36.5458375, 1.10540219526699e-014; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 171,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 0,                 !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 0,                  !- X,Y,Z Vertex 3 {m}
  18.288, 13.6858375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 536,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-20.83, !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0708215764634, 2.7447875,   !- X,Y,Z Vertex 2 {m}
  18.288, 35.0708215764634, 2.7447875,    !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor_Bot_ZN_1 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  188.77897728;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Corridor_Bot_ZN_1 Infiltration,         !- Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000559614957726248,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Corridor_Bot_ZN_1 ZN Thermostat,        !- Name
  Corridor_Bot_ZN_1 ZN,                   !- Zone or ZoneList Name
  Corridor_Bot_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Corridor Thermostat 4;                  !- Control Name 1

Schedule:Compact,
  Corridor_Bot_ZN_1 ZN Thermostat Schedule, !- Name
  Corridor_Bot_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Bot_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Corridor Thermostat 4,                  !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Bot_ZN_1 ZN,                   !- Zone Name
  Corridor_Bot_ZN_1 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  Corridor_Bot_ZN_1 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 20,                                !- Zone Air Node Name
  Corridor_Bot_ZN_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Corridor_Bot_ZN_1 ZN Inlet Node List,   !- Name
  Node 220;                               !- Node Name 1

NodeList,
  Corridor_Bot_ZN_1 ZN Return Node List,  !- Name
  Node 221;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Bot_ZN_1 ZN VAV Terminal,  !- Name
  Node 220,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Bot_ZN_1 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Bot_ZN_1 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Bot_ZN_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 222,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corridor_Bot_ZN_1 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 220,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corridor_Bot_ZN_1 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 218,                               !- Water Inlet Node Name
  Node 219,                               !- Water Outlet Node Name
  Corridor_Bot_ZN_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 220,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corridor_Bot_ZN_1 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor_Bot_ZN_1 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corridor_Bot_ZN_1 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corridor_Bot_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corridor_Bot_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corridor_Bot_ZN_2 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridor_Bot_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 575,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 1.23877409731665e-014, !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, -3.14534288226095e-015, !- X,Y,Z Vertex 2 {m}
  46.0416275, 12.1618375, 2.34140347212532e-014, !- X,Y,Z Vertex 3 {m}
  46.0416275, 13.6858375, 2.43848524622174e-014, !- X,Y,Z Vertex 4 {m}
  54.864, 13.6858375, 1.7376181212579e-015, !- X,Y,Z Vertex 5 {m}
  54.864, 36.5458375, 1.62998842357212e-014; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 485,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, -3.14534288226095e-015, !- X,Y,Z Vertex 2 {m}
  56.388, 36.5458375, 1.23877409731665e-014, !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 479,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, 1.23877409731665e-014, !- X,Y,Z Vertex 2 {m}
  46.3296, 36.5458375, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3296, 36.5458375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 223,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 0,                  !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, 0,                  !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 145,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 12.1618375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  41.7576, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  56.388, 12.1618375, -3.14534288226095e-015, !- X,Y,Z Vertex 3 {m}
  56.388, 12.1618375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_ZN_2 ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 490,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
