  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Bot_ZN_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Bot_ZN_6 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  EnclosedOffice_Mid_ZN_1 ZN,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  EnclosedOffice_Mid_ZN_1 ZN,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 16.7683;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_1 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 354,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  25.4508, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_1 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 692,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 13.6858375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 358,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Mid_ZN_1 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 718,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 13.6858375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_1 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 687,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_1 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 322,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_1 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 340,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_1 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 346,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Mid_ZN_1 Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Mid_ZN_1 ZN,             !- Zone Name
  176.88738816;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  EnclosedOffice_Mid_ZN_1 ZN Thermostat,  !- Name
  EnclosedOffice_Mid_ZN_1 ZN,             !- Zone or ZoneList Name
  EnclosedOffice_Mid_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  ClosedOffice Thermostat 10;             !- Control Name 1

Schedule:Compact,
  EnclosedOffice_Mid_ZN_1 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Mid_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Mid_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 10,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Mid_ZN_1 ZN,             !- Zone Name
  EnclosedOffice_Mid_ZN_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Mid_ZN_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 43,                                !- Zone Air Node Name
  EnclosedOffice_Mid_ZN_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Mid_ZN_1 ZN Inlet Node List, !- Name
  Node 324;                               !- Node Name 1

NodeList,
  EnclosedOffice_Mid_ZN_1 ZN Return Node List, !- Name
  Node 325;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Mid_ZN_1 ZN VAV Terminal, !- Name
  Node 324,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Mid_ZN_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Mid_ZN_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Mid_ZN_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 326,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  EnclosedOffice_Mid_ZN_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 324,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  EnclosedOffice_Mid_ZN_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 322,                               !- Water Inlet Node Name
  Node 323,                               !- Water Outlet Node Name
  EnclosedOffice_Mid_ZN_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 324,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  EnclosedOffice_Mid_ZN_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Mid_ZN_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  EnclosedOffice_Mid_ZN_1 ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Mid_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Mid_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  EnclosedOffice_Mid_ZN_2 ZN,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 401,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  EnclosedOffice_Mid_ZN_2 ZN,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 16.7683;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 402,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Mid_ZN_2 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 715,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_2 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 371,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  54.864, 13.6858375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 13.6858375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_2 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 382,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_2 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 688,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_2 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 370,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_2 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 387,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 679,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_2 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 392,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Mid_ZN_2 Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Mid_ZN_2 ZN,             !- Zone Name
  176.88738816;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  EnclosedOffice_Mid_ZN_2 ZN Thermostat,  !- Name
  EnclosedOffice_Mid_ZN_2 ZN,             !- Zone or ZoneList Name
  EnclosedOffice_Mid_ZN_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  ClosedOffice Thermostat 11;             !- Control Name 1

Schedule:Compact,
  EnclosedOffice_Mid_ZN_2 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Mid_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Mid_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 11,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Mid_ZN_2 ZN,             !- Zone Name
  EnclosedOffice_Mid_ZN_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Mid_ZN_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 44,                                !- Zone Air Node Name
  EnclosedOffice_Mid_ZN_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Mid_ZN_2 ZN Inlet Node List, !- Name
  Node 329;                               !- Node Name 1

NodeList,
  EnclosedOffice_Mid_ZN_2 ZN Return Node List, !- Name
  Node 330;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Mid_ZN_2 ZN VAV Terminal, !- Name
  Node 329,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Mid_ZN_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Mid_ZN_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Mid_ZN_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 331,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  EnclosedOffice_Mid_ZN_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 329,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  EnclosedOffice_Mid_ZN_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 327,                               !- Water Inlet Node Name
  Node 328,                               !- Water Outlet Node Name
  EnclosedOffice_Mid_ZN_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 329,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  EnclosedOffice_Mid_ZN_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Mid_ZN_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  EnclosedOffice_Mid_ZN_2 ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Mid_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Mid_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  EnclosedOffice_Mid_ZN_3 ZN,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 407,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  EnclosedOffice_Mid_ZN_3 ZN,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 16.7683;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 408,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Mid_ZN_3 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 712,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_3 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 351,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_3 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 693,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 35.0218375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_3 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 327,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_3 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 684,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_3 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 344,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_3 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 338,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Mid_ZN_3 Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Mid_ZN_3 ZN,             !- Zone Name
  176.88738816;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  EnclosedOffice_Mid_ZN_3 ZN Thermostat,  !- Name
  EnclosedOffice_Mid_ZN_3 ZN,             !- Zone or ZoneList Name
  EnclosedOffice_Mid_ZN_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  ClosedOffice Thermostat 12;             !- Control Name 1

Schedule:Compact,
  EnclosedOffice_Mid_ZN_3 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Mid_ZN_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Mid_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 12,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Mid_ZN_3 ZN,             !- Zone Name
  EnclosedOffice_Mid_ZN_3 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Mid_ZN_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 45,                                !- Zone Air Node Name
  EnclosedOffice_Mid_ZN_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Mid_ZN_3 ZN Inlet Node List, !- Name
  Node 334;                               !- Node Name 1

NodeList,
  EnclosedOffice_Mid_ZN_3 ZN Return Node List, !- Name
  Node 335;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Mid_ZN_3 ZN VAV Terminal, !- Name
  Node 334,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Mid_ZN_3 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Mid_ZN_3 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Mid_ZN_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 336,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  EnclosedOffice_Mid_ZN_3 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 334,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  EnclosedOffice_Mid_ZN_3 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 332,                               !- Water Inlet Node Name
  Node 333,                               !- Water Outlet Node Name
  EnclosedOffice_Mid_ZN_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 334,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  EnclosedOffice_Mid_ZN_3 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Mid_ZN_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  EnclosedOffice_Mid_ZN_3 ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Mid_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Mid_ZN_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  EnclosedOffice_Mid_ZN_4 ZN,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 413,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  EnclosedOffice_Mid_ZN_4 ZN,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 16.7683;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_4 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 369,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  46.3296, 35.0218375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_4 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 682,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  54.864, 35.0218375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 35.0218375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_4 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 388,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_4 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 396,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 418,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Mid_ZN_4 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 720,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  46.3296, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_4 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 394,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Mid_ZN_4 Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Mid_ZN_4 ZN,             !- Zone Name
  88.4436940799999;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  EnclosedOffice_Mid_ZN_4 ZN Thermostat,  !- Name
  EnclosedOffice_Mid_ZN_4 ZN,             !- Zone or ZoneList Name
  EnclosedOffice_Mid_ZN_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  ClosedOffice Thermostat 13;             !- Control Name 1

Schedule:Compact,
  EnclosedOffice_Mid_ZN_4 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Mid_ZN_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Mid_ZN_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 13,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Mid_ZN_4 ZN,             !- Zone Name
  EnclosedOffice_Mid_ZN_4 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Mid_ZN_4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 46,                                !- Zone Air Node Name
  EnclosedOffice_Mid_ZN_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Mid_ZN_4 ZN Inlet Node List, !- Name
  Node 339;                               !- Node Name 1

NodeList,
  EnclosedOffice_Mid_ZN_4 ZN Return Node List, !- Name
  Node 340;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Mid_ZN_4 ZN VAV Terminal, !- Name
  Node 339,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Mid_ZN_4 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Mid_ZN_4 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Mid_ZN_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 341,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  EnclosedOffice_Mid_ZN_4 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 339,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  EnclosedOffice_Mid_ZN_4 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 337,                               !- Water Inlet Node Name
  Node 338,                               !- Water Outlet Node Name
  EnclosedOffice_Mid_ZN_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 339,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  EnclosedOffice_Mid_ZN_4 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Mid_ZN_4 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  EnclosedOffice_Mid_ZN_4 ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Mid_ZN_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Mid_ZN_4 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  EnclosedOffice_Mid_ZN_5 ZN,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 419,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  EnclosedOffice_Mid_ZN_5 ZN,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 1 {m}
  15.05712, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  0, -1.70960468004467e-016, 16.7683,     !- X,Y,Z Vertex 3 {m}
  0, 6.096, 16.7683;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  EnclosedOffice_Mid_ZN_5 ZN,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 19.5130875,                   !- X,Y,Z Vertex 1 {m}
  0, 6.096, 16.7683,                      !- X,Y,Z Vertex 2 {m}
  0, -1.70960468004467e-016, 16.7683,     !- X,Y,Z Vertex 3 {m}
  0, -1.70960468004467e-016, 19.5130875;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 420,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.0706, 19.2686125,                  !- X,Y,Z Vertex 1 {m}
  0, 6.0706, 17.6827,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999998, 17.6827,         !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999998, 19.2686125;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_5 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 653,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  0, 6.096, 16.7683,                      !- X,Y,Z Vertex 3 {m}
  0, 6.096, 19.5130875;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_5 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 430,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, -1.70960468004467e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  15.05712, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 423,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Mid_ZN_5 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 703,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, -1.70960468004467e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 2 {m}
  0, 6.096, 19.5130875,                   !- X,Y,Z Vertex 3 {m}
  0, -1.70960468004467e-016, 19.5130875;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  EnclosedOffice_Mid_ZN_5 ZN,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.70960468004467e-016, 19.5130875,  !- X,Y,Z Vertex 1 {m}
  0, -1.70960468004467e-016, 16.7683,     !- X,Y,Z Vertex 2 {m}
  15.05712, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  15.05712, -1.70960468004467e-016, 19.5130875; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 424,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 19.2686125,                  !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 17.6827,                     !- X,Y,Z Vertex 2 {m}
  15.03172, 0, 17.6827,                   !- X,Y,Z Vertex 3 {m}
  15.03172, 0, 19.2686125;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Mid_ZN_5 Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Mid_ZN_5 ZN,             !- Zone Name
  183.57640704;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Mid_ZN_5 Infiltration,   !- Name
  EnclosedOffice_Mid_ZN_5 ZN,             !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  EnclosedOffice_Mid_ZN_5 ZN Thermostat,  !- Name
  EnclosedOffice_Mid_ZN_5 ZN,             !- Zone or ZoneList Name
  EnclosedOffice_Mid_ZN_5 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  ClosedOffice Thermostat 14;             !- Control Name 1

Schedule:Compact,
  EnclosedOffice_Mid_ZN_5 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Mid_ZN_5 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Mid_ZN_5 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 14,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Mid_ZN_5 ZN,             !- Zone Name
  EnclosedOffice_Mid_ZN_5 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Mid_ZN_5 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 47,                                !- Zone Air Node Name
  EnclosedOffice_Mid_ZN_5 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Mid_ZN_5 ZN Inlet Node List, !- Name
  Node 344;                               !- Node Name 1

NodeList,
  EnclosedOffice_Mid_ZN_5 ZN Return Node List, !- Name
  Node 345;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Mid_ZN_5 ZN VAV Terminal, !- Name
  Node 344,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Mid_ZN_5 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Mid_ZN_5 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Mid_ZN_5 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 346,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  EnclosedOffice_Mid_ZN_5 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 344,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  EnclosedOffice_Mid_ZN_5 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 342,                               !- Water Inlet Node Name
  Node 343,                               !- Water Outlet Node Name
  EnclosedOffice_Mid_ZN_5 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 344,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  EnclosedOffice_Mid_ZN_5 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Mid_ZN_5 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  EnclosedOffice_Mid_ZN_5 ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Mid_ZN_5 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Mid_ZN_5 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  EnclosedOffice_Mid_ZN_6 ZN,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 431,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  EnclosedOffice_Mid_ZN_6 ZN,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  73.10755, 4.60135460920404e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  67.01155, -1.47269058998881e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  67.01155, 15.8194375, 16.7683;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  EnclosedOffice_Mid_ZN_6 ZN,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 7.93235758299346e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  73.10755, 4.60135460920404e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  73.10755, 15.8194375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 432,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.10755, 0.0254000000000004, 19.2686125, !- X,Y,Z Vertex 1 {m}
  73.10755, 0.0254000000000004, 17.6827,  !- X,Y,Z Vertex 2 {m}
  73.10755, 15.7940375, 17.6827,          !- X,Y,Z Vertex 3 {m}
  73.10755, 15.7940375, 19.2686125;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  EnclosedOffice_Mid_ZN_6 ZN,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, -2.82692873330216e-017, 19.5130875, !- X,Y,Z Vertex 1 {m}
  67.01155, -2.18635900903243e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  73.10755, 5.31502302824763e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  73.10755, 7.21868916394984e-016, 19.5130875; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 58,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 433,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.03695, 0, 19.2686125,                !- X,Y,Z Vertex 1 {m}
  67.03695, 0, 17.6827,                   !- X,Y,Z Vertex 2 {m}
  73.08215, 0, 17.6827,                   !- X,Y,Z Vertex 3 {m}
  73.08215, 0, 19.2686125;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 434,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Mid_ZN_6 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 708,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 7.93235758299346e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  67.01155, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  67.01155, -9.9636129237382e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_6 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 468,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  67.01155, -1.47269058998881e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  67.01155, -9.9636129237382e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_6 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 472,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  67.01155, 15.8194375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 15.8194375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_6 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 471,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 15.8194375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Mid_ZN_6 Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Mid_ZN_6 ZN,             !- Zone Name
  192.870582;                             !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Mid_ZN_6 Infiltration,   !- Name
  EnclosedOffice_Mid_ZN_6 ZN,             !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  EnclosedOffice_Mid_ZN_6 ZN Thermostat,  !- Name
  EnclosedOffice_Mid_ZN_6 ZN,             !- Zone or ZoneList Name
  EnclosedOffice_Mid_ZN_6 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  ClosedOffice Thermostat 15;             !- Control Name 1

Schedule:Compact,
  EnclosedOffice_Mid_ZN_6 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Mid_ZN_6 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Mid_ZN_6 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 15,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Mid_ZN_6 ZN,             !- Zone Name
  EnclosedOffice_Mid_ZN_6 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Mid_ZN_6 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 48,                                !- Zone Air Node Name
  EnclosedOffice_Mid_ZN_6 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Mid_ZN_6 ZN Inlet Node List, !- Name
  Node 349;                               !- Node Name 1

NodeList,
  EnclosedOffice_Mid_ZN_6 ZN Return Node List, !- Name
  Node 350;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Mid_ZN_6 ZN VAV Terminal, !- Name
  Node 349,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Mid_ZN_6 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Mid_ZN_6 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Mid_ZN_6 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 351,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  EnclosedOffice_Mid_ZN_6 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 349,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  EnclosedOffice_Mid_ZN_6 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 347,                               !- Water Inlet Node Name
  Node 348,                               !- Water Outlet Node Name
  EnclosedOffice_Mid_ZN_6 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 349,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  EnclosedOffice_Mid_ZN_6 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Mid_ZN_6 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  EnclosedOffice_Mid_ZN_6 ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Mid_ZN_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Mid_ZN_6 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  EnclosedOffice_Mid_ZN_7 ZN,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 437,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  EnclosedOffice_Mid_ZN_7 ZN,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 16.7683;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  EnclosedOffice_Mid_ZN_7 ZN,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 438,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.08215, 48.7378375, 19.2686125,       !- X,Y,Z Vertex 1 {m}
  73.08215, 48.7378375, 17.6827,          !- X,Y,Z Vertex 2 {m}
  56.4134, 48.7378375, 17.6827,           !- X,Y,Z Vertex 3 {m}
  56.4134, 48.7378375, 19.2686125;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  EnclosedOffice_Mid_ZN_7 ZN,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  73.10755, 48.7378375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  73.10755, 48.7378375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 439,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.10755, 42.6672375, 19.2686125,       !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6672375, 17.6827,          !- X,Y,Z Vertex 2 {m}
  73.10755, 48.7124375, 17.6827,          !- X,Y,Z Vertex 3 {m}
  73.10755, 48.7124375, 19.2686125;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_7 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 476,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  73.10755, 42.6418375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_7 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 447,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 442,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Mid_ZN_7 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 707,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Mid_ZN_7 Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Mid_ZN_7 ZN,             !- Zone Name
  203.8447536;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Mid_ZN_7 Infiltration,   !- Name
  EnclosedOffice_Mid_ZN_7 ZN,             !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  EnclosedOffice_Mid_ZN_7 ZN Thermostat,  !- Name
  EnclosedOffice_Mid_ZN_7 ZN,             !- Zone or ZoneList Name
  EnclosedOffice_Mid_ZN_7 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  ClosedOffice Thermostat 16;             !- Control Name 1

Schedule:Compact,
  EnclosedOffice_Mid_ZN_7 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Mid_ZN_7 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Mid_ZN_7 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 16,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Mid_ZN_7 ZN,             !- Zone Name
  EnclosedOffice_Mid_ZN_7 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Mid_ZN_7 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 49,                                !- Zone Air Node Name
  EnclosedOffice_Mid_ZN_7 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Mid_ZN_7 ZN Inlet Node List, !- Name
  Node 354;                               !- Node Name 1

NodeList,
  EnclosedOffice_Mid_ZN_7 ZN Return Node List, !- Name
  Node 355;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Mid_ZN_7 ZN VAV Terminal, !- Name
  Node 354,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Mid_ZN_7 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Mid_ZN_7 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Mid_ZN_7 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 356,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  EnclosedOffice_Mid_ZN_7 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 354,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  EnclosedOffice_Mid_ZN_7 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 352,                               !- Water Inlet Node Name
  Node 353,                               !- Water Outlet Node Name
  EnclosedOffice_Mid_ZN_7 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 354,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  EnclosedOffice_Mid_ZN_7 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Mid_ZN_7 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  EnclosedOffice_Mid_ZN_7 ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Mid_ZN_7 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Mid_ZN_7 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  EnclosedOffice_Mid_ZN_8 ZN,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  EnclosedOffice_Mid_ZN_8 ZN,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7378375, 19.5130875,              !- X,Y,Z Vertex 1 {m}
  0, 48.7378375, 16.7683,                 !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 19.5130875;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 123,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.7124375, 19.2686125,              !- X,Y,Z Vertex 1 {m}
  0, 48.7124375, 17.6827,                 !- X,Y,Z Vertex 2 {m}
  0, 32.9136375, 17.6827,                 !- X,Y,Z Vertex 3 {m}
  0, 32.9136375, 19.2686125;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 455,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  EnclosedOffice_Mid_ZN_8 ZN,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 16.7683,             !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7378375, 16.7683;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_8 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 654,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 32.8882375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 36.5458375, 19.5130875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 457,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Mid_ZN_8 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 705,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 32.8882375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 48.7378375, 19.5130875,          !- X,Y,Z Vertex 2 {m}
  0, 48.7378375, 19.5130875,              !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 19.5130875;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_8 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 651,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.8882375, 19.5130875,              !- X,Y,Z Vertex 1 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 2 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 32.8882375, 19.5130875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  EnclosedOffice_Mid_ZN_8 ZN,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 48.7378375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  0, 48.7378375, 16.7683,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7378375, 19.5130875;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 460,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0706, 48.7378375, 19.2686125,         !- X,Y,Z Vertex 1 {m}
  6.0706, 48.7378375, 17.6827,            !- X,Y,Z Vertex 2 {m}
  0.0254000000000007, 48.7378375, 17.6827, !- X,Y,Z Vertex 3 {m}
  0.0254000000000007, 48.7378375, 19.2686125; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_ZN_8 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 644,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  6.096, 48.7378375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 48.7378375, 19.5130875;          !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Mid_ZN_8 Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Mid_ZN_8 ZN,             !- Zone Name
  193.2383232;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Mid_ZN_8 Infiltration,   !- Name
  EnclosedOffice_Mid_ZN_8 ZN,             !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  EnclosedOffice_Mid_ZN_8 ZN Thermostat,  !- Name
  EnclosedOffice_Mid_ZN_8 ZN,             !- Zone or ZoneList Name
  EnclosedOffice_Mid_ZN_8 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  ClosedOffice Thermostat 17;             !- Control Name 1

Schedule:Compact,
  EnclosedOffice_Mid_ZN_8 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Mid_ZN_8 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Mid_ZN_8 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 17,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Mid_ZN_8 ZN,             !- Zone Name
  EnclosedOffice_Mid_ZN_8 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Mid_ZN_8 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 50,                                !- Zone Air Node Name
  EnclosedOffice_Mid_ZN_8 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Mid_ZN_8 ZN Inlet Node List, !- Name
  Node 359;                               !- Node Name 1

NodeList,
  EnclosedOffice_Mid_ZN_8 ZN Return Node List, !- Name
  Node 360;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Mid_ZN_8 ZN VAV Terminal, !- Name
  Node 359,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Mid_ZN_8 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Mid_ZN_8 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Mid_ZN_8 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 361,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  EnclosedOffice_Mid_ZN_8 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 359,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  EnclosedOffice_Mid_ZN_8 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 357,                               !- Water Inlet Node Name
  Node 358,                               !- Water Outlet Node Name
  EnclosedOffice_Mid_ZN_8 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 359,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  EnclosedOffice_Mid_ZN_8 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Mid_ZN_8 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  EnclosedOffice_Mid_ZN_8 ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Mid_ZN_8 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Mid_ZN_8 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  EnclosedOffice_Top_ZN_1 ZN,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -9.9636129237382e-017,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 952,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  EnclosedOffice_Top_ZN_1 ZN,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 16.7683;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 953,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_1 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 772,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  25.4508, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 954,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_1 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 938,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 13.6858375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 955,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Top_ZN_1 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 752,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 13.6858375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 956,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_1 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 783,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 957,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_1 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 756,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 958,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_1 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 943,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 959,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_1 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 949,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Top_ZN_1 Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Top_ZN_1 ZN,             !- Zone Name
  176.88738816;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  EnclosedOffice_Top_ZN_1 ZN Thermostat,  !- Name
  EnclosedOffice_Top_ZN_1 ZN,             !- Zone or ZoneList Name
  EnclosedOffice_Top_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  ClosedOffice Thermostat 18;             !- Control Name 1

Schedule:Compact,
  EnclosedOffice_Top_ZN_1 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Top_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Top_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 18,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Top_ZN_1 ZN,             !- Zone Name
  EnclosedOffice_Top_ZN_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Top_ZN_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 51,                                !- Zone Air Node Name
  EnclosedOffice_Top_ZN_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Top_ZN_1 ZN Inlet Node List, !- Name
  Node 463;                               !- Node Name 1

NodeList,
  EnclosedOffice_Top_ZN_1 ZN Return Node List, !- Name
  Node 464;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Top_ZN_1 ZN VAV Terminal, !- Name
  Node 463,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Top_ZN_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Top_ZN_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Top_ZN_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 465,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  EnclosedOffice_Top_ZN_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 463,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  EnclosedOffice_Top_ZN_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 461,                               !- Water Inlet Node Name
  Node 462,                               !- Water Outlet Node Name
  EnclosedOffice_Top_ZN_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 463,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  EnclosedOffice_Top_ZN_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Top_ZN_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  EnclosedOffice_Top_ZN_1 ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Top_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Top_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  EnclosedOffice_Top_ZN_2 ZN,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 866,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  EnclosedOffice_Top_ZN_2 ZN,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 16.7683;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 867,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Top_ZN_2 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 749,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 868,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_2 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 790,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  54.864, 13.6858375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 13.6858375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_2 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 803,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 870,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_2 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 784,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 871,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_2 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 789,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 872,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_2 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 808,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 873,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_2 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 929,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Top_ZN_2 Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Top_ZN_2 ZN,             !- Zone Name
  176.88738816;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  EnclosedOffice_Top_ZN_2 ZN Thermostat,  !- Name
  EnclosedOffice_Top_ZN_2 ZN,             !- Zone or ZoneList Name
  EnclosedOffice_Top_ZN_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  ClosedOffice Thermostat 19;             !- Control Name 1

Schedule:Compact,
  EnclosedOffice_Top_ZN_2 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Top_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Top_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 19,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Top_ZN_2 ZN,             !- Zone Name
  EnclosedOffice_Top_ZN_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Top_ZN_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 52,                                !- Zone Air Node Name
  EnclosedOffice_Top_ZN_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Top_ZN_2 ZN Inlet Node List, !- Name
  Node 468;                               !- Node Name 1

NodeList,
  EnclosedOffice_Top_ZN_2 ZN Return Node List, !- Name
  Node 469;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Top_ZN_2 ZN VAV Terminal, !- Name
  Node 468,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Top_ZN_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Top_ZN_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Top_ZN_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 470,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  EnclosedOffice_Top_ZN_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 468,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  EnclosedOffice_Top_ZN_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 466,                               !- Water Inlet Node Name
  Node 467,                               !- Water Outlet Node Name
  EnclosedOffice_Top_ZN_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 468,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  EnclosedOffice_Top_ZN_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Top_ZN_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  EnclosedOffice_Top_ZN_2 ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Top_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Top_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  EnclosedOffice_Top_ZN_3 ZN,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 880,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  EnclosedOffice_Top_ZN_3 ZN,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 16.7683;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 881,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Top_ZN_3 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 746,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 882,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_3 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 769,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 883,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_3 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 939,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 35.0218375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 884,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_3 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 761,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 885,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_3 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 780,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 886,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_3 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 947,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 887,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_3 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 941,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Top_ZN_3 Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Top_ZN_3 ZN,             !- Zone Name
  176.88738816;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  EnclosedOffice_Top_ZN_3 ZN Thermostat,  !- Name
  EnclosedOffice_Top_ZN_3 ZN,             !- Zone or ZoneList Name
  EnclosedOffice_Top_ZN_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  ClosedOffice Thermostat 20;             !- Control Name 1

Schedule:Compact,
  EnclosedOffice_Top_ZN_3 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Top_ZN_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Top_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 20,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Top_ZN_3 ZN,             !- Zone Name
  EnclosedOffice_Top_ZN_3 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Top_ZN_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 53,                                !- Zone Air Node Name
  EnclosedOffice_Top_ZN_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Top_ZN_3 ZN Inlet Node List, !- Name
  Node 473;                               !- Node Name 1

NodeList,
  EnclosedOffice_Top_ZN_3 ZN Return Node List, !- Name
  Node 474;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Top_ZN_3 ZN VAV Terminal, !- Name
  Node 473,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Top_ZN_3 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Top_ZN_3 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Top_ZN_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 475,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  EnclosedOffice_Top_ZN_3 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 473,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  EnclosedOffice_Top_ZN_3 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 471,                               !- Water Inlet Node Name
  Node 472,                               !- Water Outlet Node Name
  EnclosedOffice_Top_ZN_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 473,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  EnclosedOffice_Top_ZN_3 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Top_ZN_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  EnclosedOffice_Top_ZN_3 ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Top_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Top_ZN_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  EnclosedOffice_Top_ZN_4 ZN,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 859,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  EnclosedOffice_Top_ZN_4 ZN,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 16.7683;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 860,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_4 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 788,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  46.3296, 35.0218375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 861,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_4 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 797,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  54.864, 35.0218375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 35.0218375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 862,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_4 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 809,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 863,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_4 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 920,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 864,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Top_ZN_4 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 754,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  46.3296, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 865,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_4 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 931,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Top_ZN_4 Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Top_ZN_4 ZN,             !- Zone Name
  88.4436940799999;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  EnclosedOffice_Top_ZN_4 ZN Thermostat,  !- Name
  EnclosedOffice_Top_ZN_4 ZN,             !- Zone or ZoneList Name
  EnclosedOffice_Top_ZN_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  ClosedOffice Thermostat 21;             !- Control Name 1

Schedule:Compact,
  EnclosedOffice_Top_ZN_4 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Top_ZN_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Top_ZN_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 21,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Top_ZN_4 ZN,             !- Zone Name
  EnclosedOffice_Top_ZN_4 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Top_ZN_4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 54,                                !- Zone Air Node Name
  EnclosedOffice_Top_ZN_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Top_ZN_4 ZN Inlet Node List, !- Name
  Node 478;                               !- Node Name 1

NodeList,
  EnclosedOffice_Top_ZN_4 ZN Return Node List, !- Name
  Node 479;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Top_ZN_4 ZN VAV Terminal, !- Name
  Node 478,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Top_ZN_4 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Top_ZN_4 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Top_ZN_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 480,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  EnclosedOffice_Top_ZN_4 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 478,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  EnclosedOffice_Top_ZN_4 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 476,                               !- Water Inlet Node Name
  Node 477,                               !- Water Outlet Node Name
  EnclosedOffice_Top_ZN_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 478,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  EnclosedOffice_Top_ZN_4 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Top_ZN_4 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  EnclosedOffice_Top_ZN_4 ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Top_ZN_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Top_ZN_4 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  EnclosedOffice_Top_ZN_5 ZN,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 906,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  EnclosedOffice_Top_ZN_5 ZN,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 1 {m}
  15.05712, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  0, -1.70960468004467e-016, 16.7683,     !- X,Y,Z Vertex 3 {m}
  0, 6.096, 16.7683;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 907,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_5 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 836,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  0, 6.096, 16.7683,                      !- X,Y,Z Vertex 3 {m}
  0, 6.096, 19.5130875;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 908,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_5 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 904,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, -1.70960468004467e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  15.05712, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 909,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Top_ZN_5 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 737,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, -1.70960468004467e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 2 {m}
  0, 6.096, 19.5130875,                   !- X,Y,Z Vertex 3 {m}
  0, -1.70960468004467e-016, 19.5130875;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 910,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  EnclosedOffice_Top_ZN_5 ZN,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.70960468004467e-016, 19.5130875,  !- X,Y,Z Vertex 1 {m}
  0, -1.70960468004467e-016, 16.7683,     !- X,Y,Z Vertex 2 {m}
  15.05712, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  15.05712, -1.70960468004467e-016, 19.5130875; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 910,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 19.2686125,                  !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 17.6827,                     !- X,Y,Z Vertex 2 {m}
  15.03172, 0, 17.6827,                   !- X,Y,Z Vertex 3 {m}
  15.03172, 0, 19.2686125;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 911,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  EnclosedOffice_Top_ZN_5 ZN,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 19.5130875,                   !- X,Y,Z Vertex 1 {m}
  0, 6.096, 16.7683,                      !- X,Y,Z Vertex 2 {m}
  0, -1.70960468004467e-016, 16.7683,     !- X,Y,Z Vertex 3 {m}
  0, -1.70960468004467e-016, 19.5130875;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 911,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.0706, 19.2686125,                  !- X,Y,Z Vertex 1 {m}
  0, 6.0706, 17.6827,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999998, 17.6827,         !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999998, 19.2686125;      !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Top_ZN_5 Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Top_ZN_5 ZN,             !- Zone Name
  183.57640704;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Top_ZN_5 Infiltration,   !- Name
  EnclosedOffice_Top_ZN_5 ZN,             !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  EnclosedOffice_Top_ZN_5 ZN Thermostat,  !- Name
  EnclosedOffice_Top_ZN_5 ZN,             !- Zone or ZoneList Name
  EnclosedOffice_Top_ZN_5 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  ClosedOffice Thermostat 22;             !- Control Name 1

Schedule:Compact,
  EnclosedOffice_Top_ZN_5 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Top_ZN_5 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Top_ZN_5 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 22,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Top_ZN_5 ZN,             !- Zone Name
  EnclosedOffice_Top_ZN_5 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Top_ZN_5 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 55,                                !- Zone Air Node Name
  EnclosedOffice_Top_ZN_5 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Top_ZN_5 ZN Inlet Node List, !- Name
  Node 483;                               !- Node Name 1

NodeList,
  EnclosedOffice_Top_ZN_5 ZN Return Node List, !- Name
  Node 484;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Top_ZN_5 ZN VAV Terminal, !- Name
  Node 483,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Top_ZN_5 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Top_ZN_5 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Top_ZN_5 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 485,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  EnclosedOffice_Top_ZN_5 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 483,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  EnclosedOffice_Top_ZN_5 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 481,                               !- Water Inlet Node Name
  Node 482,                               !- Water Outlet Node Name
  EnclosedOffice_Top_ZN_5 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 483,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  EnclosedOffice_Top_ZN_5 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Top_ZN_5 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  EnclosedOffice_Top_ZN_5 ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Top_ZN_5 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Top_ZN_5 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  EnclosedOffice_Top_ZN_6 ZN,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 912,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Top_ZN_6 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 742,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 7.93235758299346e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  67.01155, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  67.01155, -9.9636129237382e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 913,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_6 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 812,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  67.01155, 15.8194375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 15.8194375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 914,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_6 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 811,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 15.8194375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 915,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  EnclosedOffice_Top_ZN_6 ZN,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  73.10755, 7.93235758299346e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  67.01155, -9.9636129237382e-017, 16.7683, !- X,Y,Z Vertex 3 {m}
  67.01155, 15.8194375, 16.7683;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  EnclosedOffice_Top_ZN_6 ZN,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 7.93235758299346e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  73.10755, 7.93235758299346e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  73.10755, 15.8194375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 916,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.10755, 0.0254, 19.2686125,           !- X,Y,Z Vertex 1 {m}
  73.10755, 0.0254, 17.6827,              !- X,Y,Z Vertex 2 {m}
  73.10755, 15.7940375, 17.6827,          !- X,Y,Z Vertex 3 {m}
  73.10755, 15.7940375, 19.2686125;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 917,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_6 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 847,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  67.01155, -9.9636129237382e-017, 16.7683, !- X,Y,Z Vertex 3 {m}
  67.01155, -9.9636129237382e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 918,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  EnclosedOffice_Top_ZN_6 ZN,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, -9.9636129237382e-017, 19.5130875, !- X,Y,Z Vertex 1 {m}
  67.01155, -9.9636129237382e-017, 16.7683, !- X,Y,Z Vertex 2 {m}
  73.10755, 7.93235758299346e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  73.10755, 7.93235758299346e-016, 19.5130875; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 62,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 918,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.03695, 0, 19.2686125,                !- X,Y,Z Vertex 1 {m}
  67.03695, 0, 17.6827,                   !- X,Y,Z Vertex 2 {m}
  73.08215, 0, 17.6827,                   !- X,Y,Z Vertex 3 {m}
  73.08215, 0, 19.2686125;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Top_ZN_6 Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Top_ZN_6 ZN,             !- Zone Name
  192.870582;                             !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Top_ZN_6 Infiltration,   !- Name
  EnclosedOffice_Top_ZN_6 ZN,             !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  EnclosedOffice_Top_ZN_6 ZN Thermostat,  !- Name
  EnclosedOffice_Top_ZN_6 ZN,             !- Zone or ZoneList Name
  EnclosedOffice_Top_ZN_6 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  ClosedOffice Thermostat 23;             !- Control Name 1

Schedule:Compact,
  EnclosedOffice_Top_ZN_6 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Top_ZN_6 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Top_ZN_6 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 23,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Top_ZN_6 ZN,             !- Zone Name
  EnclosedOffice_Top_ZN_6 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Top_ZN_6 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 56,                                !- Zone Air Node Name
  EnclosedOffice_Top_ZN_6 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Top_ZN_6 ZN Inlet Node List, !- Name
  Node 488;                               !- Node Name 1

NodeList,
  EnclosedOffice_Top_ZN_6 ZN Return Node List, !- Name
  Node 489;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Top_ZN_6 ZN VAV Terminal, !- Name
  Node 488,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Top_ZN_6 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Top_ZN_6 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Top_ZN_6 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 490,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  EnclosedOffice_Top_ZN_6 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 488,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  EnclosedOffice_Top_ZN_6 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 486,                               !- Water Inlet Node Name
  Node 487,                               !- Water Outlet Node Name
  EnclosedOffice_Top_ZN_6 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 488,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  EnclosedOffice_Top_ZN_6 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Top_ZN_6 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  EnclosedOffice_Top_ZN_6 ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Top_ZN_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Top_ZN_6 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  EnclosedOffice_Top_ZN_7 ZN,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 888,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  EnclosedOffice_Top_ZN_7 ZN,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 16.7683;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 889,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_7 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 815,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  73.10755, 42.6418375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 890,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_7 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 877,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 891,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Top_ZN_7 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 741,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 892,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  EnclosedOffice_Top_ZN_7 ZN,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 892,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.08215, 48.7378375, 19.2686125,       !- X,Y,Z Vertex 1 {m}
  73.08215, 48.7378375, 17.6827,          !- X,Y,Z Vertex 2 {m}
  56.4134, 48.7378375, 17.6827,           !- X,Y,Z Vertex 3 {m}
  56.4134, 48.7378375, 19.2686125;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 893,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  EnclosedOffice_Top_ZN_7 ZN,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  73.10755, 48.7378375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  73.10755, 48.7378375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 63,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 893,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 19.2686125,       !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 17.6827,          !- X,Y,Z Vertex 2 {m}
  73.10755, 48.7124375, 17.6827,          !- X,Y,Z Vertex 3 {m}
  73.10755, 48.7124375, 19.2686125;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Top_ZN_7 Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Top_ZN_7 ZN,             !- Zone Name
  203.8447536;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Top_ZN_7 Infiltration,   !- Name
  EnclosedOffice_Top_ZN_7 ZN,             !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  EnclosedOffice_Top_ZN_7 ZN Thermostat,  !- Name
  EnclosedOffice_Top_ZN_7 ZN,             !- Zone or ZoneList Name
  EnclosedOffice_Top_ZN_7 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  ClosedOffice Thermostat 24;             !- Control Name 1

Schedule:Compact,
  EnclosedOffice_Top_ZN_7 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Top_ZN_7 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Top_ZN_7 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 24,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Top_ZN_7 ZN,             !- Zone Name
  EnclosedOffice_Top_ZN_7 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Top_ZN_7 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 57,                                !- Zone Air Node Name
  EnclosedOffice_Top_ZN_7 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Top_ZN_7 ZN Inlet Node List, !- Name
  Node 493;                               !- Node Name 1

NodeList,
  EnclosedOffice_Top_ZN_7 ZN Return Node List, !- Name
  Node 494;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Top_ZN_7 ZN VAV Terminal, !- Name
  Node 493,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Top_ZN_7 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Top_ZN_7 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Top_ZN_7 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 495,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  EnclosedOffice_Top_ZN_7 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 493,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  EnclosedOffice_Top_ZN_7 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 491,                               !- Water Inlet Node Name
  Node 492,                               !- Water Outlet Node Name
  EnclosedOffice_Top_ZN_7 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 493,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  EnclosedOffice_Top_ZN_7 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Top_ZN_7 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  EnclosedOffice_Top_ZN_7 ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Top_ZN_7 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Top_ZN_7 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  EnclosedOffice_Top_ZN_8 ZN,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 852,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  EnclosedOffice_Top_ZN_8 ZN,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 16.7683,             !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7378375, 16.7683;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 853,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_8 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 837,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 32.8882375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 36.5458375, 19.5130875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 854,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Top_ZN_8 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 739,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 32.8882375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 48.7378375, 19.5130875,          !- X,Y,Z Vertex 2 {m}
  0, 48.7378375, 19.5130875,              !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 19.5130875;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 855,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_8 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 834,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.8882375, 19.5130875,              !- X,Y,Z Vertex 1 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 2 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 32.8882375, 19.5130875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 856,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_ZN_8 ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 822,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  6.096, 48.7378375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 48.7378375, 19.5130875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 857,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  EnclosedOffice_Top_ZN_8 ZN,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7378375, 19.5130875,              !- X,Y,Z Vertex 1 {m}
  0, 48.7378375, 16.7683,                 !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 19.5130875;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 857,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.7124375, 19.2686125,              !- X,Y,Z Vertex 1 {m}
  0, 48.7124375, 17.6827,                 !- X,Y,Z Vertex 2 {m}
  0, 32.9136375, 17.6827,                 !- X,Y,Z Vertex 3 {m}
  0, 32.9136375, 19.2686125;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 858,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  EnclosedOffice_Top_ZN_8 ZN,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 48.7378375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  0, 48.7378375, 16.7683,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7378375, 19.5130875;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 858,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0706, 48.7378375, 19.2686125,         !- X,Y,Z Vertex 1 {m}
  6.0706, 48.7378375, 17.6827,            !- X,Y,Z Vertex 2 {m}
  0.0254, 48.7378375, 17.6827,            !- X,Y,Z Vertex 3 {m}
  0.0254, 48.7378375, 19.2686125;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Top_ZN_8 Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Top_ZN_8 ZN,             !- Zone Name
  193.2383232;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Top_ZN_8 Infiltration,   !- Name
  EnclosedOffice_Top_ZN_8 ZN,             !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  EnclosedOffice_Top_ZN_8 ZN Thermostat,  !- Name
  EnclosedOffice_Top_ZN_8 ZN,             !- Zone or ZoneList Name
  EnclosedOffice_Top_ZN_8 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  ClosedOffice Thermostat 25;             !- Control Name 1

Schedule:Compact,
  EnclosedOffice_Top_ZN_8 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Top_ZN_8 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Top_ZN_8 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ClosedOffice Thermostat 25,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Top_ZN_8 ZN,             !- Zone Name
  EnclosedOffice_Top_ZN_8 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Top_ZN_8 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 58,                                !- Zone Air Node Name
  EnclosedOffice_Top_ZN_8 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Top_ZN_8 ZN Inlet Node List, !- Name
  Node 498;                               !- Node Name 1

NodeList,
  EnclosedOffice_Top_ZN_8 ZN Return Node List, !- Name
  Node 499;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Top_ZN_8 ZN VAV Terminal, !- Name
  Node 498,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Top_ZN_8 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Top_ZN_8 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Top_ZN_8 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 500,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  EnclosedOffice_Top_ZN_8 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 498,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  EnclosedOffice_Top_ZN_8 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 496,                               !- Water Inlet Node Name
  Node 497,                               !- Water Outlet Node Name
  EnclosedOffice_Top_ZN_8 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 498,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  EnclosedOffice_Top_ZN_8 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Top_ZN_8 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  EnclosedOffice_Top_ZN_8 ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClosedOffice Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Top_ZN_8 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Top_ZN_8 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  FoodPrep_Basement_ZN ZN,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -3.17641024594195e-014,                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  Basement Floor construction,            !- Construction Name
  FoodPrep_Basement_ZN ZN,                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 36.5458375, -2.4384,           !- X,Y,Z Vertex 1 {m}
  30.4038, 27.7066375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  25.4508, 27.7066375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  25.4508, 36.5458375, -2.4384;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  FoodPrep_Basement_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 134,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 36.5458375, 3.46517481375486e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 36.5458375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  25.4508, 36.5458375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  25.4508, 36.5458375, 3.46517481375486e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  FoodPrep_Basement_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 41,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 27.7066375, 2.8966695708732e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, 5.77529135625807e-015, !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  25.4508, 27.7066375, -2.4384;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  FoodPrep_Basement_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 27.7066375, 2.8966695708732e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 27.7066375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  30.4038, 27.7066375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  30.4038, 27.7066375, 4.03368005663651e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  FoodPrep_Basement_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 61,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 27.7066375, 4.03368005663651e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 27.7066375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  30.4038, 36.5458375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  30.4038, 36.5458375, 3.46517481375486e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FoodPrep_Basement_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 513,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 29.8402375, 1.48668632959924e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 35.0218375, 3.79229092573041e-014, !- X,Y,Z Vertex 2 {m}
  25.4508, 35.0218375, 3.1380587017793e-014, !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 8.32454105648133e-015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 595,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FoodPrep_Basement_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 528,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 35.0708215764634, 3.46517481375486e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 36.5458375, 3.46517481375486e-014, !- X,Y,Z Vertex 2 {m}
  25.4508, 36.5458375, 3.46517481375486e-014, !- X,Y,Z Vertex 3 {m}
  25.4508, 35.0708215764634, 3.46517481375486e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  FoodPrep_Basement_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 36,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 36.5458375, 3.46517481375486e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 36.5458375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 5.77529135625807e-015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 597,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FoodPrep_Basement_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 519,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 27.7066375, 4.04044797619463e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 29.8402375, 1.73484338006347e-014, !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, 5.84297055183942e-015, !- X,Y,Z Vertex 3 {m}
  25.4508, 27.7066375, 2.88990165131511e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 598,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FoodPrep_Basement_ZN ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 527,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 35.0218375, 3.50127038473147e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 35.0708215764634, 3.50127038473147e-014, !- X,Y,Z Vertex 2 {m}
  25.4508, 35.0708215764634, 3.42907924277825e-014, !- X,Y,Z Vertex 3 {m}
  25.4508, 35.0218375, 3.42907924277824e-014; !- X,Y,Z Vertex 4 {m}

InternalMass,
  FoodPrep_Basement_ZN Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  FoodPrep_Basement_ZN ZN,                !- Zone Name
  87.5611152;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  FoodPrep_Basement_ZN ZN Thermostat,     !- Name
  FoodPrep_Basement_ZN ZN,                !- Zone or ZoneList Name
  FoodPrep_Basement_ZN ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  BreakRoom Thermostat 1;                 !- Control Name 1

Schedule:Compact,
  FoodPrep_Basement_ZN ZN Thermostat Schedule, !- Name
  FoodPrep_Basement_ZN ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  FoodPrep_Basement_ZN ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  BreakRoom Thermostat 1,                 !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  FoodPrep_Basement_ZN ZN,                !- Zone Name
  FoodPrep_Basement_ZN ZN Equipment List, !- Zone Conditioning Equipment List Name
  FoodPrep_Basement_ZN ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 59,                                !- Zone Air Node Name
  FoodPrep_Basement_ZN ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  FoodPrep_Basement_ZN ZN Inlet Node List, !- Name
  Node 676;                               !- Node Name 1

NodeList,
  FoodPrep_Basement_ZN ZN Return Node List, !- Name
  Node 677;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU FoodPrep_Basement_ZN ZN VAV Terminal, !- Name
  Node 676,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  FoodPrep_Basement_ZN ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  FoodPrep_Basement_ZN ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  FoodPrep_Basement_ZN ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 678,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  FoodPrep_Basement_ZN ZN Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 676,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  FoodPrep_Basement_ZN ZN Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 674,                               !- Water Inlet Node Name
  Node 675,                               !- Water Outlet Node Name
  FoodPrep_Basement_ZN ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 676,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  FoodPrep_Basement_ZN ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU FoodPrep_Basement_ZN ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  FoodPrep_Basement_ZN ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  BreakRoom Ventilation,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  FoodPrep_Basement_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  FoodPrep_Basement_ZN ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  BreakRoom Ventilation,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  GroundFloor_Plenum ZN,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.98525640371372e-014,                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 314,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 147,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 2.74478749999998,   !- X,Y,Z Vertex 1 {m}
  56.388, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  41.7576, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  41.7576, 12.1618375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7378375, 3.96398749999998,        !- X,Y,Z Vertex 1 {m}
  0, 48.7378375, 2.74478749999998,        !- X,Y,Z Vertex 2 {m}
  0, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  0, 2.42284806771551e-016, 3.96398749999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 2.42284806771551e-016, 3.96398749999998, !- X,Y,Z Vertex 1 {m}
  73.10755, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  73.10755, 48.7378375, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  73.10755, 48.7378375, 3.96398749999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.42284806771551e-016, 3.96398749999998, !- X,Y,Z Vertex 1 {m}
  0, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  73.10755, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  73.10755, 2.42284806771551e-016, 3.96398749999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 3.96398749999998, !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  0, 48.7378375, 2.74478749999998,        !- X,Y,Z Vertex 3 {m}
  0, 48.7378375, 3.96398749999998;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 320,                            !- Name
  Ceiling,                                !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 2.42284806771551e-016, 3.96398749999998, !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 3.96398749999998, !- X,Y,Z Vertex 2 {m}
  0, 48.7378375, 3.96398749999998,        !- X,Y,Z Vertex 3 {m}
  0, 2.42284806771551e-016, 3.96398749999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 615,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 265,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 2.74478749999998, !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 2.74478749999998,   !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 2.74478749999998;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 616,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 142,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 12.1618375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  41.7576, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  15.05712, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  15.05712, 12.1618375, 2.74478749999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 617,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-20.83, !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0708215764634, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  18.288, 35.0708215764634, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 2.74478749999998;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 618,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 267,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 2.74478749999998,   !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 2.74478749999998,   !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 619,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 161,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 2.74478749999998,   !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 2.74478749999998,   !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 2.74478749999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 620,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 291,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 2.74478749999998,    !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 2.74478749999998,    !- X,Y,Z Vertex 2 {m}
  0, 36.5458375, 2.74478749999998,        !- X,Y,Z Vertex 3 {m}
  0, 48.7378375, 2.74478749999998;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 621,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 303,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 2.74478749999998, !- X,Y,Z Vertex 1 {m}
  15.05712, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  0, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 2.74478749999998,        !- X,Y,Z Vertex 4 {m}
  6.096, 32.8882375, 2.74478749999998,    !- X,Y,Z Vertex 5 {m}
  6.096, 36.5458375, 2.74478749999998;    !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 622,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 241,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 623,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 209,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 2.74478749999998,   !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 2.74478749999998,   !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 2.74478749999998,  !- X,Y,Z Vertex 4 {m}
  54.864, 13.6858375, 2.74478749999998,   !- X,Y,Z Vertex 5 {m}
  54.864, 35.0218375, 2.74478749999998,   !- X,Y,Z Vertex 6 {m}
  46.3296, 35.0218375, 2.74478749999998,  !- X,Y,Z Vertex 7 {m}
  46.3296, 36.5458375, 2.74478749999998;  !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 624,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 191,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 2.74478749999998,   !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 2.74478749999998;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 625,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 251,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 5.4864, 2.74478749999998,     !- X,Y,Z Vertex 1 {m}
  73.10755, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  56.388, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  56.388, 5.4864, 2.74478749999998;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 626,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 201,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 627,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 277,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 2.74478749999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 628,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 169,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 2.74478749999998,   !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 2.74478749999998;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 629,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 245,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 2.74478749999998,   !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 2.74478749999998,   !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 630,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 221,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 2.74478749999998,   !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 2.74478749999998,   !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 631,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 295,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 2.74478749999998,    !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 2.74478749999998,    !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 2.74478749999998,        !- X,Y,Z Vertex 3 {m}
  0, 36.5458375, 2.74478749999998;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 632,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 217,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 2.74478749999998,   !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, 2.74478749999998,   !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 633,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 189,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 634,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 229,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 635,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 177,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 2.74478749999998,   !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 2.74478749999998;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 636,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 181,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 637,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 235,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 638,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 280,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 2.74478749999998, !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 2.74478749999998,   !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 2.74478749999998,   !- X,Y,Z Vertex 4 {m}
  6.096, 36.5458375, 2.74478749999998,    !- X,Y,Z Vertex 5 {m}
  6.096, 48.7378375, 2.74478749999998;    !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 639,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 258,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 2.74478749999998, !- X,Y,Z Vertex 1 {m}
  73.10755, 5.4864, 2.74478749999998,     !- X,Y,Z Vertex 2 {m}
  56.388, 5.4864, 2.74478749999998,       !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 2.74478749999998;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 640,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 152,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0708215764634, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  18.288, 35.0708215764634, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 2.74478749999998,   !- X,Y,Z Vertex 4 {m}
  16.58112, 35.0218375, 2.74478749999998, !- X,Y,Z Vertex 5 {m}
  16.58112, 13.6858375, 2.74478749999998, !- X,Y,Z Vertex 6 {m}
  35.3568, 13.6858375, 2.74478749999998,  !- X,Y,Z Vertex 7 {m}
  35.3568, 12.1618375, 2.74478749999998,  !- X,Y,Z Vertex 8 {m}
  15.05712, 12.1618375, 2.74478749999998, !- X,Y,Z Vertex 9 {m}
  15.05712, 36.5458375, 2.74478749999998; !- X,Y,Z Vertex 10 {m}

InternalMass,
  GroundFloor_Plenum Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  7124.53558503757;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  GroundFloor_Plenum Infiltration,        !- Name
  GroundFloor_Plenum ZN,                  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000567975035070277,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  Lobby_Basement_ZN ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -8.66293703438714e-015,                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Basement_ZN ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  35.3568, 27.7066375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  35.3568, 27.7066375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Basement_ZN ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, -2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Basement_ZN ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, -1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Basement_ZN ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 114,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, -2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 35.0218375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 35.0218375, 5.77529135625807e-015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Basement_ZN ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 85,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, -2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 24.3538375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Basement_ZN ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Basement_ZN ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 76,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, -2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Basement_ZN ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 95,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 24.3538375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  37.7952, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  Basement Floor construction,            !- Construction Name
  Lobby_Basement_ZN ZN,                   !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Basement_ZN ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 122,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 35.0218375, 5.77529135625807e-015, !- X,Y,Z Vertex 1 {m}
  37.7952, 35.0218375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Basement_ZN ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 553,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Basement_ZN ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 27.7066375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  35.3568, 27.7066375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  35.3568, 18.8674375, -1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Basement_ZN ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 614,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lobby_Basement_ZN ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 196,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, -2.56474457505455e-029, !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, -2.56474457505455e-029, !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lobby_Basement_ZN Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  Lobby_Basement_ZN ZN,                   !- Zone Name
  118.9158912;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Lobby_Basement_ZN ZN Thermostat,        !- Name
  Lobby_Basement_ZN ZN,                   !- Zone or ZoneList Name
  Lobby_Basement_ZN ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Lobby Thermostat 2;                     !- Control Name 1

Schedule:Compact,
  Lobby_Basement_ZN ZN Thermostat Schedule, !- Name
  Lobby_Basement_ZN ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lobby_Basement_ZN ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Lobby Thermostat 2,                     !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lobby_Basement_ZN ZN,                   !- Zone Name
  Lobby_Basement_ZN ZN Equipment List,    !- Zone Conditioning Equipment List Name
  Lobby_Basement_ZN ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 61,                                !- Zone Air Node Name
  Lobby_Basement_ZN ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Lobby_Basement_ZN ZN Inlet Node List,   !- Name
  Node 636;                               !- Node Name 1

NodeList,
  Lobby_Basement_ZN ZN Return Node List,  !- Name
  Node 637;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lobby_Basement_ZN ZN VAV Terminal,  !- Name
  Node 636,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lobby_Basement_ZN ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_Basement_ZN ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lobby_Basement_ZN ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 638,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Lobby_Basement_ZN ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 636,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Lobby_Basement_ZN ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 634,                               !- Water Inlet Node Name
  Node 635,                               !- Water Outlet Node Name
  Lobby_Basement_ZN ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 636,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Lobby_Basement_ZN ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lobby_Basement_ZN ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Lobby_Basement_ZN ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Lobby Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Lobby_Basement_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Lobby_Basement_ZN ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Lobby_Bot_ZN_1 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Lobby_Bot_ZN_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 547,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, -3.41920936008933e-016, 2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  15.05712, -3.41920936008933e-016, 0,    !- X,Y,Z Vertex 3 {m}
  15.05712, 12.1618375, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Lobby_Bot_ZN_1 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, -3.48787818832913e-016, 2.7447875, !- X,Y,Z Vertex 1 {m}
  15.05712, -3.40547559444137e-016, 4.12308025025034e-036, !- X,Y,Z Vertex 2 {m}
  41.7576, -3.06361115639573e-017, 1.49652807072787e-034, !- X,Y,Z Vertex 3 {m}
  41.7576, -3.88763709527333e-017, 2.7447875; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 138,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.08252, 0, 2.50031250000002,          !- X,Y,Z Vertex 1 {m}
  15.08252, 0, 0.914400000000023,         !- X,Y,Z Vertex 2 {m}
  41.7322, 0, 0.914400000000023,          !- X,Y,Z Vertex 3 {m}
  41.7322, 0, 2.50031250000002;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot_ZN_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 197,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot_ZN_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 478,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 12.1618375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  15.05712, 12.1618375, 0,                !- X,Y,Z Vertex 2 {m}
  15.05712, -3.41920936008933e-016, 0,    !- X,Y,Z Vertex 3 {m}
  15.05712, -3.47414442268117e-016, 2.7447875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot_ZN_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 144,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, -4.0249747517529e-017, 2.7447875, !- X,Y,Z Vertex 1 {m}
  41.7576, -2.9262734999161e-017, 1.53775887323038e-034, !- X,Y,Z Vertex 2 {m}
  41.7576, 12.1618375, 0,                 !- X,Y,Z Vertex 3 {m}
  41.7576, 12.1618375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lobby_Bot_ZN_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 616,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, -4.0249747517529e-017, 2.7447875, !- X,Y,Z Vertex 1 {m}
  41.7576, 12.1618375, 2.7447875,         !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 2.7447875,        !- X,Y,Z Vertex 3 {m}
  15.05712, -3.47414442268117e-016, 2.7447875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot_ZN_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 153,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 0,                !- X,Y,Z Vertex 3 {m}
  15.05712, 12.1618375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot_ZN_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 498,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 12.1618375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  41.7576, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 541,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Lobby_Bot_ZN_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 612,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 12.1618375, -5.12948915010911e-030, !- X,Y,Z Vertex 1 {m}
  41.7576, -2.9262734999161e-017, -5.12933537422178e-030, !- X,Y,Z Vertex 2 {m}
  16.0797875, -3.41920936008933e-016, 2.31011654250324e-014, !- X,Y,Z Vertex 3 {m}
  16.0797875, 12.1618375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lobby_Bot_ZN_1 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Lobby_Bot_ZN_1 ZN,                      !- Zone Name
  649.453797864;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Lobby_Bot_ZN_1 Infiltration,            !- Name
  Lobby_Bot_ZN_1 ZN,                      !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Lobby_Bot_ZN_1 ZN Thermostat,           !- Name
  Lobby_Bot_ZN_1 ZN,                      !- Zone or ZoneList Name
  Lobby_Bot_ZN_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Lobby Thermostat 3;                     !- Control Name 1

Schedule:Compact,
  Lobby_Bot_ZN_1 ZN Thermostat Schedule,  !- Name
  Lobby_Bot_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lobby_Bot_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Lobby Thermostat 3,                     !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lobby_Bot_ZN_1 ZN,                      !- Zone Name
  Lobby_Bot_ZN_1 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Lobby_Bot_ZN_1 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 62,                                !- Zone Air Node Name
  Lobby_Bot_ZN_1 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Lobby_Bot_ZN_1 ZN Inlet Node List,      !- Name
  Node 235;                               !- Node Name 1

NodeList,
  Lobby_Bot_ZN_1 ZN Return Node List,     !- Name
  Node 236;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lobby_Bot_ZN_1 ZN VAV Terminal,     !- Name
  Node 235,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lobby_Bot_ZN_1 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_Bot_ZN_1 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lobby_Bot_ZN_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 237,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Lobby_Bot_ZN_1 ZN Reheat Coil,          !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 235,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Lobby_Bot_ZN_1 ZN Reheat Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 233,                               !- Water Inlet Node Name
  Node 234,                               !- Water Outlet Node Name
  Lobby_Bot_ZN_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 235,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Lobby_Bot_ZN_1 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lobby_Bot_ZN_1 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Lobby_Bot_ZN_1 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Lobby Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Lobby_Bot_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Lobby_Bot_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Lobby_Bot_ZN_2 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Lobby_Bot_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 0,                 !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 139,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 188,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 18.8674375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 211,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 481,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lobby_Bot_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 626,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 2.74478749999999,  !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 2.74478749999999,  !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 509,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0708215764634, 2.74478749999999, !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0708215764634, 0,           !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0218375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0218375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 150,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0708215764634, 0,           !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0708215764634, 2.74478749999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 239,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 215,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 167,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 231,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 158,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 193,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 29.8402375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lobby_Bot_ZN_2 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Lobby_Bot_ZN_2 ZN,                      !- Zone Name
  118.9158912;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Lobby_Bot_ZN_2 ZN Thermostat,           !- Name
  Lobby_Bot_ZN_2 ZN,                      !- Zone or ZoneList Name
  Lobby_Bot_ZN_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Lobby Thermostat 4;                     !- Control Name 1

Schedule:Compact,
  Lobby_Bot_ZN_2 ZN Thermostat Schedule,  !- Name
  Lobby_Bot_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lobby_Bot_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Lobby Thermostat 4,                     !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lobby_Bot_ZN_2 ZN,                      !- Zone Name
  Lobby_Bot_ZN_2 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Lobby_Bot_ZN_2 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 63,                                !- Zone Air Node Name
  Lobby_Bot_ZN_2 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Lobby_Bot_ZN_2 ZN Inlet Node List,      !- Name
  Node 240;                               !- Node Name 1

NodeList,
  Lobby_Bot_ZN_2 ZN Return Node List,     !- Name
  Node 241;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lobby_Bot_ZN_2 ZN VAV Terminal,     !- Name
  Node 240,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lobby_Bot_ZN_2 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_Bot_ZN_2 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lobby_Bot_ZN_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 242,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Lobby_Bot_ZN_2 ZN Reheat Coil,          !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 240,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Lobby_Bot_ZN_2 ZN Reheat Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 238,                               !- Water Inlet Node Name
  Node 239,                               !- Water Outlet Node Name
  Lobby_Bot_ZN_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 240,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Lobby_Bot_ZN_2 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lobby_Bot_ZN_2 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Lobby_Bot_ZN_2 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Lobby Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Lobby_Bot_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Lobby_Bot_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Lobby_Mid_ZN ZN,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Lobby_Mid_ZN ZN,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 16.7683;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 323,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 670,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 397,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 664,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 366,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lobby_Mid_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 719,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 381,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 684,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 412,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 685,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 328,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 372,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 359,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 405,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 350,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lobby_Mid_ZN Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Lobby_Mid_ZN ZN,                        !- Zone Name
  118.9158912;                            !- Surface Area {m2}

ZoneControl:Thermostat,
