  Lobby_Mid_ZN ZN Thermostat,             !- Name
  Lobby_Mid_ZN ZN,                        !- Zone or ZoneList Name
  Lobby_Mid_ZN ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Lobby Thermostat 5;                     !- Control Name 1

Schedule:Compact,
  Lobby_Mid_ZN ZN Thermostat Schedule,    !- Name
  Lobby_Mid_ZN ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lobby_Mid_ZN ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Lobby Thermostat 5,                     !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lobby_Mid_ZN ZN,                        !- Zone Name
  Lobby_Mid_ZN ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Lobby_Mid_ZN ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 64,                                !- Zone Air Node Name
  Lobby_Mid_ZN ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Lobby_Mid_ZN ZN Inlet Node List,        !- Name
  Node 389;                               !- Node Name 1

NodeList,
  Lobby_Mid_ZN ZN Return Node List,       !- Name
  Node 390;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lobby_Mid_ZN ZN VAV Terminal,       !- Name
  Node 389,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lobby_Mid_ZN ZN VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_Mid_ZN ZN VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lobby_Mid_ZN ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 391,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Lobby_Mid_ZN ZN Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 389,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Lobby_Mid_ZN ZN Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 387,                               !- Water Inlet Node Name
  Node 388,                               !- Water Outlet Node Name
  Lobby_Mid_ZN ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 389,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Lobby_Mid_ZN ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lobby_Mid_ZN ZN VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Lobby_Mid_ZN ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Lobby Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Lobby_Mid_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Lobby_Mid_ZN ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Lobby_Top_ZN ZN,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 773,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Lobby_Top_ZN ZN,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 16.7683;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 774,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 757,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 775,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 848,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 776,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 921,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 826,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 778,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lobby_Top_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 753,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 802,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 780,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 885,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 781,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 762,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 782,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 791,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 956,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 870,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 785,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top_ZN ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 768,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lobby_Top_ZN Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Lobby_Top_ZN ZN,                        !- Zone Name
  118.9158912;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Lobby_Top_ZN ZN Thermostat,             !- Name
  Lobby_Top_ZN ZN,                        !- Zone or ZoneList Name
  Lobby_Top_ZN ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Lobby Thermostat 6;                     !- Control Name 1

Schedule:Compact,
  Lobby_Top_ZN ZN Thermostat Schedule,    !- Name
  Lobby_Top_ZN ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lobby_Top_ZN ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Lobby Thermostat 6,                     !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lobby_Top_ZN ZN,                        !- Zone Name
  Lobby_Top_ZN ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Lobby_Top_ZN ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 65,                                !- Zone Air Node Name
  Lobby_Top_ZN ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Lobby_Top_ZN ZN Inlet Node List,        !- Name
  Node 528;                               !- Node Name 1

NodeList,
  Lobby_Top_ZN ZN Return Node List,       !- Name
  Node 529;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lobby_Top_ZN ZN VAV Terminal,       !- Name
  Node 528,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lobby_Top_ZN ZN VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_Top_ZN ZN VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lobby_Top_ZN ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 530,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Lobby_Top_ZN ZN Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 528,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Lobby_Top_ZN ZN Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 526,                               !- Water Inlet Node Name
  Node 527,                               !- Water Outlet Node Name
  Lobby_Top_ZN ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 528,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Lobby_Top_ZN ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lobby_Top_ZN ZN VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Lobby_Top_ZN ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Lobby Ventilation,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Lobby_Top_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Lobby_Top_ZN ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Locker_Basement_ZN ZN,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -8.66293703438714e-015,                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  Basement Floor construction,            !- Construction Name
  Locker_Basement_ZN ZN,                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  17.6037875, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  17.6037875, 29.8402375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Locker_Basement_ZN ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 43,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, -7.21911419532328e-016, !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 7.21911419532196e-016; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Locker_Basement_ZN ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 602,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 7.21911419532196e-016, !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  17.6037875, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  17.6037875, 29.8402375, 7.21911419532236e-016; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Locker_Basement_ZN ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 609,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 29.8402375, 7.21911419532236e-016, !- X,Y,Z Vertex 1 {m}
  17.6037875, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  17.6037875, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  17.6037875, 18.8674375, -7.21911419532287e-016; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Locker_Basement_ZN ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 607,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 18.8674375, -7.21911419532287e-016, !- X,Y,Z Vertex 1 {m}
  17.6037875, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, -7.21911419532328e-016; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Locker_Basement_ZN ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 172,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, -7.21911419532328e-016, !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 7.21911419532196e-016, !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, -2.23792540055001e-014, !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, -2.38230768445646e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 605,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Locker_Basement_ZN ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 160,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 18.8674375, -2.38230768445646e-014, !- X,Y,Z Vertex 1 {m}
  18.288, 29.8402375, -2.23792540055001e-014, !- X,Y,Z Vertex 2 {m}
  17.6037875, 29.8402375, 7.21911419532236e-016, !- X,Y,Z Vertex 3 {m}
  17.6037875, 18.8674375, -7.21911419532287e-016; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Locker_Basement_ZN Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Locker_Basement_ZN ZN,                  !- Zone Name
  112.0062276;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Locker_Basement_ZN ZN Thermostat,       !- Name
  Locker_Basement_ZN ZN,                  !- Zone or ZoneList Name
  Locker_Basement_ZN ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  BreakRoom Thermostat 2;                 !- Control Name 1

Schedule:Compact,
  Locker_Basement_ZN ZN Thermostat Schedule, !- Name
  Locker_Basement_ZN ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Locker_Basement_ZN ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  BreakRoom Thermostat 2,                 !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Locker_Basement_ZN ZN,                  !- Zone Name
  Locker_Basement_ZN ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Locker_Basement_ZN ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 66,                                !- Zone Air Node Name
  Locker_Basement_ZN ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Locker_Basement_ZN ZN Inlet Node List,  !- Name
  Node 681;                               !- Node Name 1

NodeList,
  Locker_Basement_ZN ZN Return Node List, !- Name
  Node 682;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Locker_Basement_ZN ZN VAV Terminal, !- Name
  Node 681,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Locker_Basement_ZN ZN VAV Terminal;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Locker_Basement_ZN ZN VAV Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Locker_Basement_ZN ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 683,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Locker_Basement_ZN ZN Reheat Coil,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 681,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Locker_Basement_ZN ZN Reheat Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 679,                               !- Water Inlet Node Name
  Node 680,                               !- Water Outlet Node Name
  Locker_Basement_ZN ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 681,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Locker_Basement_ZN ZN Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Locker_Basement_ZN ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Locker_Basement_ZN ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  BreakRoom Ventilation,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Locker_Basement_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Locker_Basement_ZN ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Lounge_Bot_ZN ZN,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 248,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Lounge_Bot_ZN ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 574,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 5.4864, 0,                    !- X,Y,Z Vertex 1 {m}
  73.10755, -4.93494134445886e-017, 0,    !- X,Y,Z Vertex 2 {m}
  56.388, -4.93494134445886e-017, 0,      !- X,Y,Z Vertex 3 {m}
  56.388, 5.4864, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Lounge_Bot_ZN ZN,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, -4.93494134445886e-017, 2.7447875, !- X,Y,Z Vertex 1 {m}
  73.10755, -4.93494134445886e-017, 0,    !- X,Y,Z Vertex 2 {m}
  73.10755, 5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  73.10755, 5.4864, 2.7447875;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 50,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 249,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.10755, 0.0254, 2.50031250000002,     !- X,Y,Z Vertex 1 {m}
  73.10755, 0.0254, 0.914400000000023,    !- X,Y,Z Vertex 2 {m}
  73.10755, 5.461, 0.914400000000023,     !- X,Y,Z Vertex 3 {m}
  73.10755, 5.461, 2.50031250000002;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lounge_Bot_ZN ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 537,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 5.4864, 2.7447875,              !- X,Y,Z Vertex 1 {m}
  56.388, 5.4864, 0,                      !- X,Y,Z Vertex 2 {m}
  56.388, -4.93494134445886e-017, 0,      !- X,Y,Z Vertex 3 {m}
  56.388, -4.93494134445886e-017, 2.7447875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 251,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lounge_Bot_ZN ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 625,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, -4.93494134445886e-017, 2.7447875, !- X,Y,Z Vertex 1 {m}
  73.10755, 5.4864, 2.7447875,            !- X,Y,Z Vertex 2 {m}
  56.388, 5.4864, 2.7447875,              !- X,Y,Z Vertex 3 {m}
  56.388, -4.93494134445886e-017, 2.7447875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lounge_Bot_ZN ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 259,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 5.4864, 2.7447875,            !- X,Y,Z Vertex 1 {m}
  73.10755, 5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  56.388, 5.4864, 0,                      !- X,Y,Z Vertex 3 {m}
  56.388, 5.4864, 2.7447875;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Lounge_Bot_ZN ZN,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, -4.93494134445886e-017, 2.7447875, !- X,Y,Z Vertex 1 {m}
  56.388, -4.93494134445886e-017, 0,      !- X,Y,Z Vertex 2 {m}
  73.10755, -4.93494134445886e-017, 0,    !- X,Y,Z Vertex 3 {m}
  73.10755, -4.93494134445886e-017, 2.7447875; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 253,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.4134, 0, 2.50031250000002,           !- X,Y,Z Vertex 1 {m}
  56.4134, 0, 0.914400000000023,          !- X,Y,Z Vertex 2 {m}
  73.08215, 0, 0.914400000000023,         !- X,Y,Z Vertex 3 {m}
  73.08215, 0, 2.50031250000002;          !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lounge_Bot_ZN Mass,                     !- Name
  InteriorFurnishings,                    !- Construction Name
  Lounge_Bot_ZN ZN,                       !- Zone Name
  183.46027824;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Lounge_Bot_ZN Infiltration,             !- Name
  Lounge_Bot_ZN ZN,                       !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606515,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Lounge_Bot_ZN ZN Thermostat,            !- Name
  Lounge_Bot_ZN ZN,                       !- Zone or ZoneList Name
  Lounge_Bot_ZN ZN Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  BreakRoom Thermostat 3;                 !- Control Name 1

Schedule:Compact,
  Lounge_Bot_ZN ZN Thermostat Schedule,   !- Name
  Lounge_Bot_ZN ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lounge_Bot_ZN ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  BreakRoom Thermostat 3,                 !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lounge_Bot_ZN ZN,                       !- Zone Name
  Lounge_Bot_ZN ZN Equipment List,        !- Zone Conditioning Equipment List Name
  Lounge_Bot_ZN ZN Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 67,                                !- Zone Air Node Name
  Lounge_Bot_ZN ZN Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Lounge_Bot_ZN ZN Inlet Node List,       !- Name
  Node 285;                               !- Node Name 1

NodeList,
  Lounge_Bot_ZN ZN Return Node List,      !- Name
  Node 286;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lounge_Bot_ZN ZN VAV Terminal,      !- Name
  Node 285,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lounge_Bot_ZN ZN VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lounge_Bot_ZN ZN VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lounge_Bot_ZN ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 287,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Lounge_Bot_ZN ZN Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 285,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Lounge_Bot_ZN ZN Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 283,                               !- Water Inlet Node Name
  Node 284,                               !- Water Outlet Node Name
  Lounge_Bot_ZN ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 285,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Lounge_Bot_ZN ZN Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lounge_Bot_ZN ZN VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Lounge_Bot_ZN ZN,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  BreakRoom Ventilation,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Lounge_Bot_ZN ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Lounge_Bot_ZN ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Mechanical_Basement_ZN_1 ZN,            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -8.66293703438714e-015,                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 306,                            !- Name
  Floor,                                  !- Surface Type
  Basement Floor construction,            !- Construction Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 1 {m}
  73.10755, 0, -2.43840000000002,         !- X,Y,Z Vertex 2 {m}
  46.0416275, 0, -2.43840000000002,       !- X,Y,Z Vertex 3 {m}
  46.0416275, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 4 {m}
  54.864, 13.6858375, -2.43840000000002,  !- X,Y,Z Vertex 5 {m}
  54.864, 36.5458375, -2.43840000000002;  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 551,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 36.5458375, 3.60955709766105e-016, !- X,Y,Z Vertex 1 {m}
  73.10755, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  54.864, 36.5458375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  54.864, 36.5458375, 3.60955709766105e-016; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 308,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 143,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, -7.69297646937844e-017, -2.38230768445647e-014, !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, -2.23792540055001e-014, !- X,Y,Z Vertex 2 {m}
  46.0416275, 12.1618375, -7.2191141953228e-016, !- X,Y,Z Vertex 3 {m}
  46.0416275, -7.69297646937853e-017, -2.16573425859689e-015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 113,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, -2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 79,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7304, 13.6858375, -4.24685105242912e-016, !- X,Y,Z Vertex 1 {m}
  52.7304, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  46.0416275, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  46.0416275, 13.6858375, -2.88764567812907e-015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, -7.69297646937852e-017, 3.60955709766105e-016, !- X,Y,Z Vertex 1 {m}
  46.0416275, -7.69297646937853e-017, -2.16573425859689e-015, !- X,Y,Z Vertex 2 {m}
  46.0416275, -1.30240935451989e-031, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  73.10755, 3.00556004889205e-032, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 12.1618375, -7.2191141953228e-016, !- X,Y,Z Vertex 1 {m}
  46.0416275, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  46.0416275, 0, -2.43840000000002,       !- X,Y,Z Vertex 3 {m}
  46.0416275, -7.69297646937853e-017, -2.16573425859689e-015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, -7.69297646937852e-017, 3.60955709766105e-016, !- X,Y,Z Vertex 1 {m}
  73.10755, 0, -2.43840000000002,         !- X,Y,Z Vertex 2 {m}
  73.10755, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  73.10755, 36.5458375, 3.60955709766105e-016; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 573,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 487,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 5.4864, -1.52880957893232e-014, !- X,Y,Z Vertex 1 {m}
  73.10755, 36.5458375, 3.38043482095331e-016, !- X,Y,Z Vertex 2 {m}
  56.388, 36.5458375, -1.52880957893232e-014, !- X,Y,Z Vertex 3 {m}
  56.388, 5.4864, -3.09142350607417e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 574,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 248,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, -7.69297646937897e-017, -1.78997372479736e-015, !- X,Y,Z Vertex 1 {m}
  73.10755, 5.4864, -1.31600785824305e-014, !- X,Y,Z Vertex 2 {m}
  56.388, 5.4864, -3.30422522676344e-014, !- X,Y,Z Vertex 3 {m}
  56.388, -7.69297646937799e-017, -2.16721474100013e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 575,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 202,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, -2.29984640472642e-014, !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, -9.09462887787836e-015, !- X,Y,Z Vertex 2 {m}
  54.864, 36.5458375, -5.96563257004841e-015, !- X,Y,Z Vertex 3 {m}
  54.864, 13.6858375, -1.90004780413476e-014, !- X,Y,Z Vertex 4 {m}
  46.0416275, 13.6858375, -8.86848790166182e-016, !- X,Y,Z Vertex 5 {m}
  46.0416275, 12.1618375, -1.7558384882528e-015; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 118,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 36.5458375, 3.60955709766105e-016, !- X,Y,Z Vertex 1 {m}
  54.864, 36.5458375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  54.864, 35.0218375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  54.864, 35.0218375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7304, 13.6858375, -4.24685105242912e-016, !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, -1.87630274045683e-014, !- X,Y,Z Vertex 2 {m}
  54.864, 13.6858375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  52.7304, 13.6858375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 72,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 12.1618375, -7.2191141953228e-016, !- X,Y,Z Vertex 1 {m}
  46.0416275, 13.6858375, -2.88764567812907e-015, !- X,Y,Z Vertex 2 {m}
  46.0416275, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  46.0416275, 12.1618375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 88,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, -1.87630274045683e-014, !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, -2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  54.864, 13.6858375, -2.43840000000002;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 108,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, -2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mechanical_Basement_ZN_1 Mass,          !- Name
  InteriorFurnishings,                    !- Construction Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name
  1574.93474024519;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Mechanical_Basement_ZN_1 Infiltration,  !- Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Mechanical_Basement_ZN_1 ZN Thermostat, !- Name
  Mechanical_Basement_ZN_1 ZN,            !- Zone or ZoneList Name
  Mechanical_Basement_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Elec/MechRoom Thermostat 1;             !- Control Name 1

Schedule:Compact,
  Mechanical_Basement_ZN_1 ZN Thermostat Schedule, !- Name
  Mechanical_Basement_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mechanical_Basement_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 1,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mechanical_Basement_ZN_1 ZN,            !- Zone Name
  Mechanical_Basement_ZN_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Mechanical_Basement_ZN_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 68,                                !- Zone Air Node Name
  Mechanical_Basement_ZN_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mechanical_Basement_ZN_1 ZN Inlet Node List, !- Name
  Node 606;                               !- Node Name 1

NodeList,
  Mechanical_Basement_ZN_1 ZN Return Node List, !- Name
  Node 607;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mechanical_Basement_ZN_1 ZN VAV Terminal, !- Name
  Node 606,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mechanical_Basement_ZN_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mechanical_Basement_ZN_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mechanical_Basement_ZN_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 608,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mechanical_Basement_ZN_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 606,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mechanical_Basement_ZN_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 604,                               !- Water Inlet Node Name
  Node 605,                               !- Water Outlet Node Name
  Mechanical_Basement_ZN_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 606,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mechanical_Basement_ZN_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mechanical_Basement_ZN_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Mechanical_Basement_ZN_1 ZN,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Mechanical_Basement_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Mechanical_Basement_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Elec/MechRoom Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Mechanical_Basement_ZN_2 ZN,            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -8.66293703438714e-015,                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  Basement Floor construction,            !- Construction Name
  Mechanical_Basement_ZN_2 ZN,            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 24.3538375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Basement_ZN_2 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 582,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Basement_ZN_2 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 94,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 24.3538375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  46.3296, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 24.3538375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Mechanical_Basement_ZN_2 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 491,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  46.3296, 24.3538375, -2.56474457505455e-029, !- X,Y,Z Vertex 2 {m}
  37.7952, 24.3538375, -2.56474457505455e-029, !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Basement_ZN_2 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 588,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 24.3538375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  37.7952, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Basement_ZN_2 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 102,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  46.3296, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  46.3296, 24.3538375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mechanical_Basement_ZN_2 Mass,          !- Name
  InteriorFurnishings,                    !- Construction Name
  Mechanical_Basement_ZN_2 ZN,            !- Zone Name
  93.64626432;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Mechanical_Basement_ZN_2 ZN Thermostat, !- Name
  Mechanical_Basement_ZN_2 ZN,            !- Zone or ZoneList Name
  Mechanical_Basement_ZN_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Elec/MechRoom Thermostat 2;             !- Control Name 1

Schedule:Compact,
  Mechanical_Basement_ZN_2 ZN Thermostat Schedule, !- Name
  Mechanical_Basement_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mechanical_Basement_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 2,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mechanical_Basement_ZN_2 ZN,            !- Zone Name
  Mechanical_Basement_ZN_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Mechanical_Basement_ZN_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 69,                                !- Zone Air Node Name
  Mechanical_Basement_ZN_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mechanical_Basement_ZN_2 ZN Inlet Node List, !- Name
  Node 611;                               !- Node Name 1

NodeList,
  Mechanical_Basement_ZN_2 ZN Return Node List, !- Name
  Node 612;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mechanical_Basement_ZN_2 ZN VAV Terminal, !- Name
  Node 611,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mechanical_Basement_ZN_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mechanical_Basement_ZN_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mechanical_Basement_ZN_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 613,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mechanical_Basement_ZN_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 611,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mechanical_Basement_ZN_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 609,                               !- Water Inlet Node Name
  Node 610,                               !- Water Outlet Node Name
  Mechanical_Basement_ZN_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 611,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mechanical_Basement_ZN_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mechanical_Basement_ZN_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Mechanical_Basement_ZN_2 ZN,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Mechanical_Basement_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Mechanical_Basement_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Mechanical_Bot_ZN_1 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Mechanical_Bot_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 0,                 !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 0,                  !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Bot_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 179,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 2.74478750000001,  !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 2.74478750000001;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Bot_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 511,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 2.74478750000001,  !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 0,                  !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 2.74478750000001;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Bot_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 520,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 18.8674375, 2.74478750000001,   !- X,Y,Z Vertex 1 {m}
  18.288, 18.8674375, 0,                  !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, 2.74478750000001;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Bot_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 525,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 29.8402375, 2.74478750000001,   !- X,Y,Z Vertex 1 {m}
  18.288, 29.8402375, 0,                  !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 0,                  !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 2.74478750000001;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Mechanical_Bot_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 635,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 2.74478750000001,  !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 2.74478750000001,  !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 2.74478750000001,   !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 2.74478750000001;   !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mechanical_Bot_ZN_1 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  Mechanical_Bot_ZN_1 ZN,                 !- Zone Name
  96.99077376;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Mechanical_Bot_ZN_1 ZN Thermostat,      !- Name
  Mechanical_Bot_ZN_1 ZN,                 !- Zone or ZoneList Name
  Mechanical_Bot_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Elec/MechRoom Thermostat 3;             !- Control Name 1

Schedule:Compact,
  Mechanical_Bot_ZN_1 ZN Thermostat Schedule, !- Name
  Mechanical_Bot_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mechanical_Bot_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 3,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mechanical_Bot_ZN_1 ZN,                 !- Zone Name
  Mechanical_Bot_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  Mechanical_Bot_ZN_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 70,                                !- Zone Air Node Name
  Mechanical_Bot_ZN_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mechanical_Bot_ZN_1 ZN Inlet Node List, !- Name
  Node 210;                               !- Node Name 1

NodeList,
  Mechanical_Bot_ZN_1 ZN Return Node List, !- Name
  Node 211;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mechanical_Bot_ZN_1 ZN VAV Terminal, !- Name
  Node 210,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mechanical_Bot_ZN_1 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mechanical_Bot_ZN_1 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mechanical_Bot_ZN_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 212,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mechanical_Bot_ZN_1 ZN Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 210,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mechanical_Bot_ZN_1 ZN Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 208,                               !- Water Inlet Node Name
  Node 209,                               !- Water Outlet Node Name
  Mechanical_Bot_ZN_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 210,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mechanical_Bot_ZN_1 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mechanical_Bot_ZN_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Mechanical_Bot_ZN_1 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Mechanical_Bot_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Mechanical_Bot_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Mechanical_Bot_ZN_2 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 230,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Mechanical_Bot_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 97,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 0,                 !- X,Y,Z Vertex 1 {m}
  46.3296, 24.3538375, 2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  37.7952, 24.3538375, 2.31011654250324e-014, !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Bot_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 505,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Bot_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 214,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Bot_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 228,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Bot_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 237,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Mechanical_Bot_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 637,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 491,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Mechanical_Bot_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 84,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 24.3538375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 24.3538375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mechanical_Bot_ZN_2 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  Mechanical_Bot_ZN_2 ZN,                 !- Zone Name
  187.29252864;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Mechanical_Bot_ZN_2 ZN Thermostat,      !- Name
  Mechanical_Bot_ZN_2 ZN,                 !- Zone or ZoneList Name
  Mechanical_Bot_ZN_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Elec/MechRoom Thermostat 4;             !- Control Name 1

Schedule:Compact,
  Mechanical_Bot_ZN_2 ZN Thermostat Schedule, !- Name
  Mechanical_Bot_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mechanical_Bot_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 4,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mechanical_Bot_ZN_2 ZN,                 !- Zone Name
  Mechanical_Bot_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  Mechanical_Bot_ZN_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 71,                                !- Zone Air Node Name
  Mechanical_Bot_ZN_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mechanical_Bot_ZN_2 ZN Inlet Node List, !- Name
  Node 215;                               !- Node Name 1

NodeList,
  Mechanical_Bot_ZN_2 ZN Return Node List, !- Name
  Node 216;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mechanical_Bot_ZN_2 ZN VAV Terminal, !- Name
  Node 215,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mechanical_Bot_ZN_2 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mechanical_Bot_ZN_2 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mechanical_Bot_ZN_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 217,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mechanical_Bot_ZN_2 ZN Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 215,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mechanical_Bot_ZN_2 ZN Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 213,                               !- Water Inlet Node Name
  Node 214,                               !- Water Outlet Node Name
  Mechanical_Bot_ZN_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 215,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mechanical_Bot_ZN_2 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mechanical_Bot_ZN_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Mechanical_Bot_ZN_2 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Mechanical_Bot_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Mechanical_Bot_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Mechanical_Mid_ZN_1 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Mechanical_Mid_ZN_1 ZN,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 16.7683;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Mid_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 677,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 339,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Mechanical_Mid_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 711,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Mid_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 690,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Mid_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 345,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Mid_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 336,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mechanical_Mid_ZN_1 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  Mechanical_Mid_ZN_1 ZN,                 !- Zone Name
  96.99077376;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Mechanical_Mid_ZN_1 ZN Thermostat,      !- Name
  Mechanical_Mid_ZN_1 ZN,                 !- Zone or ZoneList Name
  Mechanical_Mid_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Elec/MechRoom Thermostat 5;             !- Control Name 1

Schedule:Compact,
  Mechanical_Mid_ZN_1 ZN Thermostat Schedule, !- Name
  Mechanical_Mid_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mechanical_Mid_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 5,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mechanical_Mid_ZN_1 ZN,                 !- Zone Name
  Mechanical_Mid_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  Mechanical_Mid_ZN_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 72,                                !- Zone Air Node Name
  Mechanical_Mid_ZN_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mechanical_Mid_ZN_1 ZN Inlet Node List, !- Name
  Node 364;                               !- Node Name 1

NodeList,
  Mechanical_Mid_ZN_1 ZN Return Node List, !- Name
  Node 365;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mechanical_Mid_ZN_1 ZN VAV Terminal, !- Name
  Node 364,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mechanical_Mid_ZN_1 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mechanical_Mid_ZN_1 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mechanical_Mid_ZN_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 366,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mechanical_Mid_ZN_1 ZN Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 364,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mechanical_Mid_ZN_1 ZN Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 362,                               !- Water Inlet Node Name
  Node 363,                               !- Water Outlet Node Name
  Mechanical_Mid_ZN_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 364,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mechanical_Mid_ZN_1 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mechanical_Mid_ZN_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Mechanical_Mid_ZN_1 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Mechanical_Mid_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Mechanical_Mid_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Mechanical_Mid_ZN_2 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 377,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Mechanical_Mid_ZN_2 ZN,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 16.7683;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Mid_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 386,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Mid_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 399,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 380,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Mechanical_Mid_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 716,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Mid_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 683,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Mid_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 404,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mechanical_Mid_ZN_2 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  Mechanical_Mid_ZN_2 ZN,                 !- Zone Name
  187.29252864;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Mechanical_Mid_ZN_2 ZN Thermostat,      !- Name
  Mechanical_Mid_ZN_2 ZN,                 !- Zone or ZoneList Name
  Mechanical_Mid_ZN_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Elec/MechRoom Thermostat 6;             !- Control Name 1

Schedule:Compact,
  Mechanical_Mid_ZN_2 ZN Thermostat Schedule, !- Name
  Mechanical_Mid_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mechanical_Mid_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 6,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mechanical_Mid_ZN_2 ZN,                 !- Zone Name
  Mechanical_Mid_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  Mechanical_Mid_ZN_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 73,                                !- Zone Air Node Name
  Mechanical_Mid_ZN_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mechanical_Mid_ZN_2 ZN Inlet Node List, !- Name
  Node 369;                               !- Node Name 1

NodeList,
  Mechanical_Mid_ZN_2 ZN Return Node List, !- Name
  Node 370;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mechanical_Mid_ZN_2 ZN VAV Terminal, !- Name
  Node 369,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mechanical_Mid_ZN_2 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mechanical_Mid_ZN_2 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mechanical_Mid_ZN_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 371,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mechanical_Mid_ZN_2 ZN Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 369,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mechanical_Mid_ZN_2 ZN Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 367,                               !- Water Inlet Node Name
  Node 368,                               !- Water Outlet Node Name
  Mechanical_Mid_ZN_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 369,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mechanical_Mid_ZN_2 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mechanical_Mid_ZN_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Mechanical_Mid_ZN_2 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Mechanical_Mid_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Mechanical_Mid_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Mechanical_Top_ZN_1 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -9.9636129237382e-017,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 940,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Mechanical_Top_ZN_1 ZN,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 16.7683;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 941,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Top_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 887,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 942,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Mechanical_Top_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 745,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 943,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Top_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 958,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 944,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Top_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 948,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 945,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Top_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 937,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mechanical_Top_ZN_1 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  Mechanical_Top_ZN_1 ZN,                 !- Zone Name
  96.99077376;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Mechanical_Top_ZN_1 ZN Thermostat,      !- Name
  Mechanical_Top_ZN_1 ZN,                 !- Zone or ZoneList Name
  Mechanical_Top_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Elec/MechRoom Thermostat 7;             !- Control Name 1

Schedule:Compact,
  Mechanical_Top_ZN_1 ZN Thermostat Schedule, !- Name
  Mechanical_Top_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mechanical_Top_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 7,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mechanical_Top_ZN_1 ZN,                 !- Zone Name
  Mechanical_Top_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  Mechanical_Top_ZN_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 74,                                !- Zone Air Node Name
  Mechanical_Top_ZN_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mechanical_Top_ZN_1 ZN Inlet Node List, !- Name
  Node 503;                               !- Node Name 1

NodeList,
  Mechanical_Top_ZN_1 ZN Return Node List, !- Name
  Node 504;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mechanical_Top_ZN_1 ZN VAV Terminal, !- Name
  Node 503,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mechanical_Top_ZN_1 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mechanical_Top_ZN_1 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mechanical_Top_ZN_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 505,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mechanical_Top_ZN_1 ZN Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 503,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mechanical_Top_ZN_1 ZN Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 501,                               !- Water Inlet Node Name
  Node 502,                               !- Water Outlet Node Name
  Mechanical_Top_ZN_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 503,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mechanical_Top_ZN_1 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mechanical_Top_ZN_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Mechanical_Top_ZN_1 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Mechanical_Top_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Mechanical_Top_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Mechanical_Top_ZN_2 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 798,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Mechanical_Top_ZN_2 ZN,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 16.7683;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 799,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Top_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 807,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 800,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Top_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 923,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 801,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Mechanical_Top_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 750,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Top_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 779,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 803,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Top_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 869,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mechanical_Top_ZN_2 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  Mechanical_Top_ZN_2 ZN,                 !- Zone Name
  187.29252864;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Mechanical_Top_ZN_2 ZN Thermostat,      !- Name
  Mechanical_Top_ZN_2 ZN,                 !- Zone or ZoneList Name
  Mechanical_Top_ZN_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Elec/MechRoom Thermostat 8;             !- Control Name 1

Schedule:Compact,
  Mechanical_Top_ZN_2 ZN Thermostat Schedule, !- Name
  Mechanical_Top_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mechanical_Top_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Elec/MechRoom Thermostat 8,             !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mechanical_Top_ZN_2 ZN,                 !- Zone Name
  Mechanical_Top_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  Mechanical_Top_ZN_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 75,                                !- Zone Air Node Name
  Mechanical_Top_ZN_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mechanical_Top_ZN_2 ZN Inlet Node List, !- Name
  Node 508;                               !- Node Name 1

NodeList,
  Mechanical_Top_ZN_2 ZN Return Node List, !- Name
  Node 509;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mechanical_Top_ZN_2 ZN VAV Terminal, !- Name
  Node 508,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mechanical_Top_ZN_2 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mechanical_Top_ZN_2 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mechanical_Top_ZN_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 510,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mechanical_Top_ZN_2 ZN Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 508,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mechanical_Top_ZN_2 ZN Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 506,                               !- Water Inlet Node Name
  Node 507,                               !- Water Outlet Node Name
  Mechanical_Top_ZN_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 508,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mechanical_Top_ZN_2 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mechanical_Top_ZN_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Mechanical_Top_ZN_2 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Elec/MechRoom Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Mechanical_Top_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Mechanical_Top_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  MidFloor_Plenum ZN,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 657,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 648,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 4 {m}
  6.096, 36.5458375, 19.5130875,          !- X,Y,Z Vertex 5 {m}
  6.096, 48.7378375, 19.5130875;          !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92626759385313e-016, 1.89307146982042e-016, 20.7322875, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-031, -9.96361292373826e-017, 19.5130875, !- X,Y,Z Vertex 2 {m}
  73.10755, 7.93235758299345e-016, 19.5130875, !- X,Y,Z Vertex 3 {m}
  73.10755, 1.08217903451877e-015, 20.7322875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 1.08217903451877e-015, 20.7322875, !- X,Y,Z Vertex 1 {m}
  73.10755, 7.93235758299345e-016, 19.5130875, !- X,Y,Z Vertex 2 {m}
  73.10755, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  73.10755, 48.7378375, 20.7322875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 660,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 20.7322875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  6.41186143763638e-031, 48.7378375, 19.5130875, !- X,Y,Z Vertex 3 {m}
  -1.92626759385313e-016, 48.7378375, 20.7322875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 661,                            !- Name
  Ceiling,                                !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 1.08217903451877e-015, 20.7322875, !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 20.7322875,       !- X,Y,Z Vertex 2 {m}
  -1.92626759385313e-016, 48.7378375, 20.7322875, !- X,Y,Z Vertex 3 {m}
  -1.92626759385313e-016, 1.89307146982042e-016, 20.7322875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92626759385313e-016, 48.7378375, 20.7322875, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-031, 48.7378375, 19.5130875, !- X,Y,Z Vertex 2 {m}
  6.41186143763638e-031, -9.96361292373826e-017, 19.5130875, !- X,Y,Z Vertex 3 {m}
  -1.92626759385313e-016, 1.89307146982042e-016, 20.7322875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 696,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 462,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 7.18784528208557e-016, 19.5130875, !- X,Y,Z Vertex 2 {m}
  19.32432, 1.3637427015042e-016, 19.5130875, !- X,Y,Z Vertex 3 {m}
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 4 {m}
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 5 {m}
  15.05712, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 697,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 474,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  67.01155, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 4 {m}
  56.388, 12.1618375, 19.5130875,         !- X,Y,Z Vertex 5 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 698,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 347,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 699,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 330,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 19.5130875,       !- X,Y,Z Vertex 4 {m}
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 5 {m}
  35.3568, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 6 {m}
  15.05712, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 7 {m}
  15.05712, 36.5458375, 19.5130875;       !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 700,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 335,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 701,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 426,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  19.32432, 1.3637427015042e-016, 19.5130875, !- X,Y,Z Vertex 2 {m}
  15.05712, 8.42584090868624e-017, 19.5130875, !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 702,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 373,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 4 {m}
  54.864, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 5 {m}
  54.864, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 6 {m}
  46.3296, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 7 {m}
  46.3296, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 703,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 423,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  15.05712, 8.42584090868624e-017, 19.5130875, !- X,Y,Z Vertex 2 {m}
  6.41186143763638e-031, -9.96361292373826e-017, 19.5130875, !- X,Y,Z Vertex 3 {m}
  4.48830300634547e-030, 6.096, 19.5130875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 704,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 448,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 705,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 457,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 19.5130875,          !- X,Y,Z Vertex 2 {m}
  4.48830300634547e-030, 32.8882375, 19.5130875, !- X,Y,Z Vertex 3 {m}
  6.41186143763638e-031, 48.7378375, 19.5130875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 706,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 650,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 2 {m}
  4.48830300634547e-030, 6.096, 19.5130875, !- X,Y,Z Vertex 3 {m}
  4.48830300634547e-030, 32.8882375, 19.5130875, !- X,Y,Z Vertex 4 {m}
  6.096, 32.8882375, 19.5130875,          !- X,Y,Z Vertex 5 {m}
  6.096, 36.5458375, 19.5130875;          !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 707,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 442,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 708,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 434,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 7.93235758299345e-016, 19.5130875, !- X,Y,Z Vertex 2 {m}
  67.01155, 7.18784528208557e-016, 19.5130875, !- X,Y,Z Vertex 3 {m}
  67.01155, 15.8194375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 709,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 398,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 710,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 452,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 711,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 339,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 712,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 408,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 713,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 353,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 714,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 384,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 715,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 402,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 716,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 380,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 717,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 391,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 718,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 358,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 719,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 366,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 720,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 418,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  MidFloor_Plenum Mass,                   !- Name
  InteriorFurnishings,                    !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  7126.20778384625;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  MidFloor_Plenum Infiltration,           !- Name
  MidFloor_Plenum ZN,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  OpenOffice_Basement_ZN_1 ZN,            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -3.17641024594195e-014,                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 544,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, 12.1618375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  16.0797875, 0, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  16.0797875, 0, 2.31011654250324e-014;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  16.0797875, 12.1618375, -2.4384,        !- X,Y,Z Vertex 3 {m}
  16.0797875, 12.1618375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 312,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 0, 2.31011654250324e-014,   !- X,Y,Z Vertex 1 {m}
  46.0416275, 0, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  46.0416275, 12.1618375, -2.4384,        !- X,Y,Z Vertex 3 {m}
  46.0416275, 12.1618375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 612,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  OpenOffice_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 541,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, -9.9636129237382e-017, -5.12948915010911e-030, !- X,Y,Z Vertex 1 {m}
  41.7576, 12.1618375, -5.12948915010911e-030, !- X,Y,Z Vertex 2 {m}
  16.0797875, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 3 {m}
  16.0797875, 0, 2.31011654250324e-014;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 613,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 73,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  46.0416275, 12.1618375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 67,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Basement Floor construction,            !- Construction Name
  OpenOffice_Basement_ZN_1 ZN,            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 12.1618375, -2.4384,        !- X,Y,Z Vertex 1 {m}
  46.0416275, 0, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  16.0797875, 0, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  16.0797875, 12.1618375, -2.4384;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  OpenOffice_Basement_ZN_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 538,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 0, 2.31011654250324e-014,   !- X,Y,Z Vertex 1 {m}
  46.0416275, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  41.7576, 12.1618375, -5.12948915010911e-030, !- X,Y,Z Vertex 3 {m}
  41.7576, -9.9636129237382e-017, -5.12948915010911e-030; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  OpenOffice_Basement_ZN_1 ZN,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 0, 2.31011654250324e-014,   !- X,Y,Z Vertex 1 {m}
  16.0797875, 0, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  46.0416275, 0, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  46.0416275, 0, 2.31011654250324e-014;   !- X,Y,Z Vertex 4 {m}

InternalMass,
  OpenOffice_Basement_ZN_1 Mass,          !- Name
  InteriorFurnishings,                    !- Construction Name
  OpenOffice_Basement_ZN_1 ZN,            !- Zone Name
  728.782058562;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  OpenOffice_Basement_ZN_1 Infiltration,  !- Name
  OpenOffice_Basement_ZN_1 ZN,            !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  OpenOffice_Basement_ZN_1 ZN Thermostat, !- Name
  OpenOffice_Basement_ZN_1 ZN,            !- Zone or ZoneList Name
  OpenOffice_Basement_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OpenOffice Thermostat 1;                !- Control Name 1

Schedule:Compact,
  OpenOffice_Basement_ZN_1 ZN Thermostat Schedule, !- Name
  OpenOffice_Basement_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OpenOffice_Basement_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OpenOffice Thermostat 1,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OpenOffice_Basement_ZN_1 ZN,            !- Zone Name
  OpenOffice_Basement_ZN_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  OpenOffice_Basement_ZN_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 77,                                !- Zone Air Node Name
  OpenOffice_Basement_ZN_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  OpenOffice_Basement_ZN_1 ZN Inlet Node List, !- Name
  Node 570;                               !- Node Name 1

NodeList,
  OpenOffice_Basement_ZN_1 ZN Return Node List, !- Name
  Node 582;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU OpenOffice_Basement_ZN_1 ZN VAV Terminal, !- Name
  Node 570,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  OpenOffice_Basement_ZN_1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  OpenOffice_Basement_ZN_1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  OpenOffice_Basement_ZN_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 583,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  OpenOffice_Basement_ZN_1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 570,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  OpenOffice_Basement_ZN_1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 580,                               !- Water Inlet Node Name
  Node 581,                               !- Water Outlet Node Name
  OpenOffice_Basement_ZN_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 570,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  OpenOffice_Basement_ZN_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU OpenOffice_Basement_ZN_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  OpenOffice_Basement_ZN_1 ZN,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  OpenOffice_Basement_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  OpenOffice_Basement_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  OpenOffice Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  OpenOffice_Basement_ZN_2 ZN,            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -1.15505827125162e-014,                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  Basement Floor construction,            !- Construction Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, -2.43840000000002, !- X,Y,Z Vertex 1 {m}
  73.10755, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  16.0797875, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  16.0797875, 48.7378375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 542,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 48.7378375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, 48.7378375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  16.0797875, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  16.0797875, 36.5458375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  16.0797875, 48.7378375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  16.0797875, 48.7378375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 36.5458375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  30.4038, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  30.4038, 36.5458375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 36.5458375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  73.10755, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  73.10755, 48.7378375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  73.10755, 48.7378375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 254,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 36.5458375, 1.1528199228561e-014, !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, -9.60286711260139e-015, !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, -3.07339334537638e-014, !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, -9.60286711260145e-015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 549,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 260,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, -9.13889450226961e-015, !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 1.10642266182293e-014, !- X,Y,Z Vertex 2 {m}
  56.388, 48.7378375, -1.09947849435966e-014, !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, -3.11979060640955e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 550,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 278,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, -1.80670643316878e-014, !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, -2.2289477209099e-014, !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, -1.67369919616982e-014, !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, -2.09594048391094e-014, !- X,Y,Z Vertex 4 {m}
  16.0797875, 48.7378375, 7.32623225334068e-015, !- X,Y,Z Vertex 5 {m}
  16.0797875, 36.5458375, 1.57710580081631e-014; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 307,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 36.5458375, 3.60955709766105e-016, !- X,Y,Z Vertex 1 {m}
  54.864, 36.5458375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  73.10755, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  73.10755, 36.5458375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 121,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 36.5458375, 3.60955709766105e-016, !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  54.864, 36.5458375, -2.43840000000002;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 0,                 !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, -2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 554,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 272,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, -2.11995680799857e-014, !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, -2.50027627700792e-014, !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, -2.07616038144255e-014, !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, -1.69584091243321e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 555,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 266,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, -2.50535555864916e-014, !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, -1.71391354212006e-014, !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, -1.9143955342387e-014, !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, -2.7058375507678e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 36.5458375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  25.4508, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  25.4508, 36.5458375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 14,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 36.5458375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  17.6037875, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  17.6037875, 36.5458375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 36.5458375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

InternalMass,
  OpenOffice_Basement_ZN_2 Mass,          !- Name
  InteriorFurnishings,                    !- Construction Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name
  1390.5649608;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  OpenOffice_Basement_ZN_2 Infiltration,  !- Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  OpenOffice_Basement_ZN_2 ZN Thermostat, !- Name
  OpenOffice_Basement_ZN_2 ZN,            !- Zone or ZoneList Name
  OpenOffice_Basement_ZN_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OpenOffice Thermostat 2;                !- Control Name 1

Schedule:Compact,
  OpenOffice_Basement_ZN_2 ZN Thermostat Schedule, !- Name
  OpenOffice_Basement_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OpenOffice_Basement_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OpenOffice Thermostat 2,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OpenOffice_Basement_ZN_2 ZN,            !- Zone Name
  OpenOffice_Basement_ZN_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  OpenOffice_Basement_ZN_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 78,                                !- Zone Air Node Name
  OpenOffice_Basement_ZN_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  OpenOffice_Basement_ZN_2 ZN Inlet Node List, !- Name
  Node 586;                               !- Node Name 1

NodeList,
  OpenOffice_Basement_ZN_2 ZN Return Node List, !- Name
  Node 587;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU OpenOffice_Basement_ZN_2 ZN VAV Terminal, !- Name
  Node 586,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  OpenOffice_Basement_ZN_2 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  OpenOffice_Basement_ZN_2 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  OpenOffice_Basement_ZN_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 588,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  OpenOffice_Basement_ZN_2 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 586,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  OpenOffice_Basement_ZN_2 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 584,                               !- Water Inlet Node Name
  Node 585,                               !- Water Outlet Node Name
  OpenOffice_Basement_ZN_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 586,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  OpenOffice_Basement_ZN_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU OpenOffice_Basement_ZN_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  OpenOffice_Basement_ZN_2 ZN,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  OpenOffice_Basement_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  OpenOffice_Basement_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  OpenOffice_Bot_ZN_1 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 298,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  OpenOffice_Bot_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 546,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 0,                !- X,Y,Z Vertex 1 {m}
  15.05712, -3.41920936008933e-016, 0,    !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 0,                       !- X,Y,Z Vertex 4 {m}
  6.096, 32.8882375, 0,                   !- X,Y,Z Vertex 5 {m}
  6.096, 36.5458375, 0;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  OpenOffice_Bot_ZN_1 ZN,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90937568793879e-034, 1.38287257909997e-017, 2.7447875, !- X,Y,Z Vertex 1 {m}
  -7.14591976905242e-034, -4.15823772045842e-017, 8.3945492541206e-034, !- X,Y,Z Vertex 2 {m}
  15.05712, -3.00338558804349e-016, -8.3945492541206e-034, !- X,Y,Z Vertex 3 {m}
  15.05712, -2.44927455808765e-016, 2.7447875; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 299,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.50031250000002,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.914400000000023,           !- X,Y,Z Vertex 2 {m}
  15.03172, 0, 0.914400000000023,         !- X,Y,Z Vertex 3 {m}
  15.03172, 0, 2.50031250000002;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 155,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 12.1618375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  15.05712, 12.1618375, 0,                !- X,Y,Z Vertex 2 {m}
  15.05712, 36.5458375, 0,                !- X,Y,Z Vertex 3 {m}
  15.05712, 36.5458375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 285,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 0,                !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 0,                   !- X,Y,Z Vertex 3 {m}
  6.096, 36.5458375, 2.7447875;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 297,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 2.7447875,           !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 0,                   !- X,Y,Z Vertex 2 {m}
  6.096, 32.8882375, 0,                   !- X,Y,Z Vertex 3 {m}
  6.096, 32.8882375, 2.7447875;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 303,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  OpenOffice_Bot_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 621,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, -2.03345078604181e-016, 2.7447875, !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 2.7447875,        !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 2.7447875,           !- X,Y,Z Vertex 3 {m}
  6.096, 32.8882375, 2.7447875,           !- X,Y,Z Vertex 4 {m}
  0, 32.8882375, 2.7447875,               !- X,Y,Z Vertex 5 {m}
  -3.23654408111353e-034, -2.77536514135845e-017, 2.7447875; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  OpenOffice_Bot_ZN_1 ZN,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.09136020278383e-035, 32.8882375, 2.7447875, !- X,Y,Z Vertex 1 {m}
  8.09136020278384e-035, 32.8882375, 4.7705048154871e-069, !- X,Y,Z Vertex 2 {m}
  -8.09136020278382e-035, 3.98136932276738e-070, -4.77050481548709e-069, !- X,Y,Z Vertex 3 {m}
  -2.42740806083515e-034, -2.77536514135845e-017, 2.7447875; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 55,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 304,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.8628375, 2.50031250000002,        !- X,Y,Z Vertex 1 {m}
  0, 32.8628375, 0.914400000000023,       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999998, 0.914400000000023, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999998, 2.50031250000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 294,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 32.8882375, 2.7447875,           !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 2.7447875;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 140,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, -2.03345078604181e-016, 2.7447875, !- X,Y,Z Vertex 1 {m}
  15.05712, -3.41920936008933e-016, 0,    !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 0,                !- X,Y,Z Vertex 3 {m}
  15.05712, 12.1618375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  OpenOffice_Bot_ZN_1 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  OpenOffice_Bot_ZN_1 ZN,                 !- Zone Name
  1055.956662276;                         !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  OpenOffice_Bot_ZN_1 Infiltration,       !- Name
  OpenOffice_Bot_ZN_1 ZN,                 !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  OpenOffice_Bot_ZN_1 ZN Thermostat,      !- Name
  OpenOffice_Bot_ZN_1 ZN,                 !- Zone or ZoneList Name
  OpenOffice_Bot_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OpenOffice Thermostat 3;                !- Control Name 1

Schedule:Compact,
  OpenOffice_Bot_ZN_1 ZN Thermostat Schedule, !- Name
  OpenOffice_Bot_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OpenOffice_Bot_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OpenOffice Thermostat 3,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OpenOffice_Bot_ZN_1 ZN,                 !- Zone Name
  OpenOffice_Bot_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  OpenOffice_Bot_ZN_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 79,                                !- Zone Air Node Name
  OpenOffice_Bot_ZN_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  OpenOffice_Bot_ZN_1 ZN Inlet Node List, !- Name
  Node 153;                               !- Node Name 1

NodeList,
  OpenOffice_Bot_ZN_1 ZN Return Node List, !- Name
  Node 165;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU OpenOffice_Bot_ZN_1 ZN VAV Terminal, !- Name
  Node 153,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  OpenOffice_Bot_ZN_1 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  OpenOffice_Bot_ZN_1 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  OpenOffice_Bot_ZN_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 166,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  OpenOffice_Bot_ZN_1 ZN Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 153,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  OpenOffice_Bot_ZN_1 ZN Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 163,                               !- Water Inlet Node Name
  Node 164,                               !- Water Outlet Node Name
  OpenOffice_Bot_ZN_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 153,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  OpenOffice_Bot_ZN_1 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU OpenOffice_Bot_ZN_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  OpenOffice_Bot_ZN_1 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  OpenOffice_Bot_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  OpenOffice_Bot_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  OpenOffice_Bot_ZN_2 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 254,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  OpenOffice_Bot_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 136,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 5.86553028369963e-015, !- X,Y,Z Vertex 1 {m}
  73.10755, 36.5458375, 1.75965908510989e-014, !- X,Y,Z Vertex 2 {m}
  56.388, 36.5458375, 5.86553028369963e-015, !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, -5.86553028369963e-015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 148,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 0,                  !- X,Y,Z Vertex 2 {m}
  56.388, 5.4864, 0,                      !- X,Y,Z Vertex 3 {m}
  56.388, 5.4864, 2.7447875;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  OpenOffice_Bot_ZN_2 ZN,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 5.4864, 2.7447875,            !- X,Y,Z Vertex 1 {m}
  73.10755, 5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  73.10755, 42.6418375, 5.86553028369963e-015, !- X,Y,Z Vertex 3 {m}
  73.10755, 42.6418375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 256,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.10755, 5.5118, 2.50031250000002,     !- X,Y,Z Vertex 1 {m}
  73.10755, 5.5118, 0.914400000000023,    !- X,Y,Z Vertex 2 {m}
  73.10755, 42.6164375, 0.914400000000023, !- X,Y,Z Vertex 3 {m}
  73.10755, 42.6164375, 2.50031250000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 264,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 5.86553028369963e-015, !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, -5.86553028369963e-015, !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 258,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  OpenOffice_Bot_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 639,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 5.4864, 2.7447875,            !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 2.7447875,        !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 2.7447875,          !- X,Y,Z Vertex 3 {m}
  56.388, 5.4864, 2.7447875;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 252,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 5.4864, 2.7447875,              !- X,Y,Z Vertex 1 {m}
  56.388, 5.4864, 0,                      !- X,Y,Z Vertex 2 {m}
  73.10755, 5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  73.10755, 5.4864, 2.7447875;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 203,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, 5.86553028369963e-015, !- X,Y,Z Vertex 2 {m}
  56.388, 12.1618375, 0,                  !- X,Y,Z Vertex 3 {m}
  56.388, 12.1618375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 281,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, -5.86553028369963e-015, !- X,Y,Z Vertex 2 {m}
  56.388, 36.5458375, 5.86553028369963e-015, !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 487,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  OpenOffice_Bot_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 573,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 36.5458375, 1.46638257092491e-014, !- X,Y,Z Vertex 1 {m}
  73.10755, 5.4864, 2.93276514184984e-015, !- X,Y,Z Vertex 2 {m}
  56.388, 5.4864, -2.93276514184983e-015, !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 8.79829542554944e-015; !- X,Y,Z Vertex 4 {m}

InternalMass,
  OpenOffice_Bot_ZN_2 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  OpenOffice_Bot_ZN_2 ZN,                 !- Zone Name
  1242.44439010625;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  OpenOffice_Bot_ZN_2 Infiltration,       !- Name
  OpenOffice_Bot_ZN_2 ZN,                 !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  OpenOffice_Bot_ZN_2 ZN Thermostat,      !- Name
  OpenOffice_Bot_ZN_2 ZN,                 !- Zone or ZoneList Name
  OpenOffice_Bot_ZN_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OpenOffice Thermostat 4;                !- Control Name 1

Schedule:Compact,
  OpenOffice_Bot_ZN_2 ZN Thermostat Schedule, !- Name
  OpenOffice_Bot_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OpenOffice_Bot_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OpenOffice Thermostat 4,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OpenOffice_Bot_ZN_2 ZN,                 !- Zone Name
  OpenOffice_Bot_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  OpenOffice_Bot_ZN_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 80,                                !- Zone Air Node Name
  OpenOffice_Bot_ZN_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  OpenOffice_Bot_ZN_2 ZN Inlet Node List, !- Name
  Node 170;                               !- Node Name 1

NodeList,
  OpenOffice_Bot_ZN_2 ZN Return Node List, !- Name
  Node 171;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU OpenOffice_Bot_ZN_2 ZN VAV Terminal, !- Name
  Node 170,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  OpenOffice_Bot_ZN_2 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  OpenOffice_Bot_ZN_2 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  OpenOffice_Bot_ZN_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 172,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  OpenOffice_Bot_ZN_2 ZN Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 170,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  OpenOffice_Bot_ZN_2 ZN Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 167,                               !- Water Inlet Node Name
  Node 169,                               !- Water Outlet Node Name
  OpenOffice_Bot_ZN_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 170,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  OpenOffice_Bot_ZN_2 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU OpenOffice_Bot_ZN_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  OpenOffice_Bot_ZN_2 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  OpenOffice_Bot_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  OpenOffice_Bot_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  OpenOffice_Bot_ZN_3 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 278,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 550,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 1.72514976389464e-015, !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 3.24635636736553e-015, !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, -2.83847004651795e-015, !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, -1.31726344304705e-015, !- X,Y,Z Vertex 4 {m}
  16.0797875, 36.5458375, 3.57650684201719e-014, !- X,Y,Z Vertex 5 {m}
  16.0797875, 48.7378375, 3.27226552132301e-014; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  49.77384, 48.7378375, 1.72514976389464e-015, !- X,Y,Z Vertex 2 {m}
  6.096, 48.7378375, 0,                   !- X,Y,Z Vertex 3 {m}
  6.096, 48.7378375, 2.7447875;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 279,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.74844, 48.7378375, 2.50031250000002, !- X,Y,Z Vertex 1 {m}
  49.74844, 48.7378375, 0.914400000000023, !- X,Y,Z Vertex 2 {m}
  6.1214, 48.7378375, 0.914400000000023,  !- X,Y,Z Vertex 3 {m}
  6.1214, 48.7378375, 2.50031250000002;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 280,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 638,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 2.7447875,          !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 2.7447875,        !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 2.7447875,        !- X,Y,Z Vertex 4 {m}
  6.096, 48.7378375, 2.7447875,           !- X,Y,Z Vertex 5 {m}
  6.096, 36.5458375, 2.7447875;           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 486,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, -1.31726344304705e-015, !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, -2.83847004651795e-015, !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 271,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, -2.83847004651795e-015, !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 0,                 !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 275,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 42.6418375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 3.24635636736553e-015, !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, 1.72514976389464e-015, !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 287,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 2.7447875,           !- X,Y,Z Vertex 1 {m}
  6.096, 48.7378375, 0,                   !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 0,                   !- X,Y,Z Vertex 3 {m}
  6.096, 36.5458375, 2.7447875;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 301,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 2.7447875,           !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 0,                   !- X,Y,Z Vertex 2 {m}
  15.05712, 36.5458375, 0,                !- X,Y,Z Vertex 3 {m}
  15.05712, 36.5458375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 204,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 36.5458375, 0,                 !- X,Y,Z Vertex 2 {m}
  56.388, 36.5458375, -1.31726344304705e-015, !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 240,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 0,                 !- X,Y,Z Vertex 2 {m}
  46.3296, 36.5458375, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3296, 36.5458375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 200,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 154,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 0,                !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 276,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 0,                 !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 3.24635636736553e-015, !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 484,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 48.7378375, 3.34832585149656e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, 36.5458375, 3.50044651184365e-014, !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 7.60603301735461e-016, !- X,Y,Z Vertex 3 {m}
  6.096, 48.7378375, -7.60603301735446e-016; !- X,Y,Z Vertex 4 {m}

InternalMass,
  OpenOffice_Bot_ZN_3 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone Name
  1145.68028928;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  OpenOffice_Bot_ZN_3 Infiltration,       !- Name
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  OpenOffice_Bot_ZN_3 ZN Thermostat,      !- Name
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone or ZoneList Name
  OpenOffice_Bot_ZN_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OpenOffice Thermostat 5;                !- Control Name 1

Schedule:Compact,
  OpenOffice_Bot_ZN_3 ZN Thermostat Schedule, !- Name
  OpenOffice_Bot_ZN_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OpenOffice_Bot_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OpenOffice Thermostat 5,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone Name
  OpenOffice_Bot_ZN_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  OpenOffice_Bot_ZN_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 81,                                !- Zone Air Node Name
  OpenOffice_Bot_ZN_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  OpenOffice_Bot_ZN_3 ZN Inlet Node List, !- Name
  Node 175;                               !- Node Name 1

NodeList,
  OpenOffice_Bot_ZN_3 ZN Return Node List, !- Name
  Node 176;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU OpenOffice_Bot_ZN_3 ZN VAV Terminal, !- Name
  Node 175,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  OpenOffice_Bot_ZN_3 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  OpenOffice_Bot_ZN_3 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  OpenOffice_Bot_ZN_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 177,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  OpenOffice_Bot_ZN_3 ZN Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 175,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  OpenOffice_Bot_ZN_3 ZN Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 173,                               !- Water Inlet Node Name
  Node 174,                               !- Water Outlet Node Name
  OpenOffice_Bot_ZN_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 175,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  OpenOffice_Bot_ZN_3 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU OpenOffice_Bot_ZN_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  OpenOffice_Bot_ZN_3 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  OpenOffice_Bot_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  OpenOffice_Bot_ZN_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  OpenOffice_Mid_ZN_1 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 461,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  OpenOffice_Mid_ZN_1 ZN,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  67.01155, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  19.32432, 1.89995241761664e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 4 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 5 {m}
  15.05712, 12.1618375, 16.7683;          !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 462,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  OpenOffice_Mid_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 696,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, -1.70960468004467e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 4 {m}
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 5 {m}
  19.32432, 1.89995241761664e-016, 19.5130875; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 429,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  19.32432, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  OpenOffice_Mid_ZN_1 ZN,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 1.89995241761664e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  19.32432, 1.89995241761664e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  67.01155, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  67.01155, -1.70960468004467e-016, 19.5130875; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 57,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 464,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.34972, 0, 19.2686125,                !- X,Y,Z Vertex 1 {m}
  19.34972, 0, 17.6827,                   !- X,Y,Z Vertex 2 {m}
  66.98615, 0, 17.6827,                   !- X,Y,Z Vertex 3 {m}
  66.98615, 0, 19.2686125;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 427,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  19.32432, 1.89995241761664e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  19.32432, 1.89995241761664e-016, 19.5130875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 663,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  15.05712, 12.1618375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 473,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 12.1618375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 435,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, -1.70960468004467e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  67.01155, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 363,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 325,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  15.05712, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 672,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_1 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 374,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  OpenOffice_Mid_ZN_1 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  OpenOffice_Mid_ZN_1 ZN,                 !- Zone Name
  1211.69696773025;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  OpenOffice_Mid_ZN_1 Infiltration,       !- Name
  OpenOffice_Mid_ZN_1 ZN,                 !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  OpenOffice_Mid_ZN_1 ZN Thermostat,      !- Name
  OpenOffice_Mid_ZN_1 ZN,                 !- Zone or ZoneList Name
  OpenOffice_Mid_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OpenOffice Thermostat 6;                !- Control Name 1

Schedule:Compact,
  OpenOffice_Mid_ZN_1 ZN Thermostat Schedule, !- Name
  OpenOffice_Mid_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OpenOffice_Mid_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OpenOffice Thermostat 6,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OpenOffice_Mid_ZN_1 ZN,                 !- Zone Name
  OpenOffice_Mid_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  OpenOffice_Mid_ZN_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 82,                                !- Zone Air Node Name
  OpenOffice_Mid_ZN_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  OpenOffice_Mid_ZN_1 ZN Inlet Node List, !- Name
  Node 292;                               !- Node Name 1

NodeList,
  OpenOffice_Mid_ZN_1 ZN Return Node List, !- Name
  Node 304;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU OpenOffice_Mid_ZN_1 ZN VAV Terminal, !- Name
  Node 292,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  OpenOffice_Mid_ZN_1 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  OpenOffice_Mid_ZN_1 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  OpenOffice_Mid_ZN_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 305,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  OpenOffice_Mid_ZN_1 ZN Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 292,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  OpenOffice_Mid_ZN_1 ZN Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 302,                               !- Water Inlet Node Name
  Node 303,                               !- Water Outlet Node Name
  OpenOffice_Mid_ZN_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 292,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  OpenOffice_Mid_ZN_1 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU OpenOffice_Mid_ZN_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  OpenOffice_Mid_ZN_1 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  OpenOffice_Mid_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  OpenOffice_Mid_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  OpenOffice_Mid_ZN_2 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 469,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  OpenOffice_Mid_ZN_2 ZN,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  67.01155, 15.8194375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 4 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 5 {m}
  56.388, 42.6418375, 16.7683;            !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  OpenOffice_Mid_ZN_2 ZN,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  73.10755, 42.6418375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 470,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.10755, 15.8448375, 19.2686125,       !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8448375, 17.6827,          !- X,Y,Z Vertex 2 {m}
  73.10755, 42.6164375, 17.6827,          !- X,Y,Z Vertex 3 {m}
  73.10755, 42.6164375, 19.2686125;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 674,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  67.01155, 15.8194375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 15.8194375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 436,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 15.8194375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  73.10755, 15.8194375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 467,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 474,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  OpenOffice_Mid_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 697,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 4 {m}
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 5 {m}
  56.388, 12.1618375, 19.5130875;         !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 376,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 12.1618375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 440,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_2 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 642,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  OpenOffice_Mid_ZN_2 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  OpenOffice_Mid_ZN_2 ZN,                 !- Zone Name
  974.6303088;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  OpenOffice_Mid_ZN_2 Infiltration,       !- Name
  OpenOffice_Mid_ZN_2 ZN,                 !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  OpenOffice_Mid_ZN_2 ZN Thermostat,      !- Name
  OpenOffice_Mid_ZN_2 ZN,                 !- Zone or ZoneList Name
  OpenOffice_Mid_ZN_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OpenOffice Thermostat 7;                !- Control Name 1

Schedule:Compact,
  OpenOffice_Mid_ZN_2 ZN Thermostat Schedule, !- Name
  OpenOffice_Mid_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OpenOffice_Mid_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OpenOffice Thermostat 7,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OpenOffice_Mid_ZN_2 ZN,                 !- Zone Name
  OpenOffice_Mid_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  OpenOffice_Mid_ZN_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 83,                                !- Zone Air Node Name
  OpenOffice_Mid_ZN_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  OpenOffice_Mid_ZN_2 ZN Inlet Node List, !- Name
  Node 309;                               !- Node Name 1

NodeList,
  OpenOffice_Mid_ZN_2 ZN Return Node List, !- Name
  Node 310;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU OpenOffice_Mid_ZN_2 ZN VAV Terminal, !- Name
  Node 309,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  OpenOffice_Mid_ZN_2 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  OpenOffice_Mid_ZN_2 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  OpenOffice_Mid_ZN_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 311,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  OpenOffice_Mid_ZN_2 ZN Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 309,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  OpenOffice_Mid_ZN_2 ZN Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 306,                               !- Water Inlet Node Name
  Node 308,                               !- Water Outlet Node Name
  OpenOffice_Mid_ZN_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 309,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  OpenOffice_Mid_ZN_2 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU OpenOffice_Mid_ZN_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  OpenOffice_Mid_ZN_2 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  OpenOffice_Mid_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  OpenOffice_Mid_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  OpenOffice_Mid_ZN_3 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 641,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 4 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 5 {m}
  6.096, 48.7378375, 16.7683;             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 669,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 446,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 673,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 48.7378375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 36.5458375, 19.5130875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 652,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  15.05712, 36.5458375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  15.05712, 36.5458375, 19.5130875000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 454,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  49.77384, 48.7378375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  6.096, 48.7378375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 48.7378375, 19.5130875;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 647,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.74844, 48.7378375, 19.2686125,       !- X,Y,Z Vertex 1 {m}
  49.74844, 48.7378375, 17.6827,          !- X,Y,Z Vertex 2 {m}
  6.1214, 48.7378375, 17.6827,            !- X,Y,Z Vertex 3 {m}
  6.1214, 48.7378375, 19.2686125;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 648,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 657,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 4 {m}
  6.096, 48.7378375, 19.5130875,          !- X,Y,Z Vertex 5 {m}
  6.096, 36.5458375, 19.5130875;          !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 365,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 453,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 666,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 329,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 19.5130875000001, !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 375,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 400,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  OpenOffice_Mid_ZN_3 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone Name
  1145.68028928;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  OpenOffice_Mid_ZN_3 Infiltration,       !- Name
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  OpenOffice_Mid_ZN_3 ZN Thermostat,      !- Name
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone or ZoneList Name
  OpenOffice_Mid_ZN_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OpenOffice Thermostat 8;                !- Control Name 1

Schedule:Compact,
  OpenOffice_Mid_ZN_3 ZN Thermostat Schedule, !- Name
  OpenOffice_Mid_ZN_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OpenOffice_Mid_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OpenOffice Thermostat 8,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone Name
  OpenOffice_Mid_ZN_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  OpenOffice_Mid_ZN_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 84,                                !- Zone Air Node Name
  OpenOffice_Mid_ZN_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  OpenOffice_Mid_ZN_3 ZN Inlet Node List, !- Name
  Node 314;                               !- Node Name 1

NodeList,
  OpenOffice_Mid_ZN_3 ZN Return Node List, !- Name
  Node 315;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU OpenOffice_Mid_ZN_3 ZN VAV Terminal, !- Name
  Node 314,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  OpenOffice_Mid_ZN_3 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  OpenOffice_Mid_ZN_3 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  OpenOffice_Mid_ZN_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 316,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  OpenOffice_Mid_ZN_3 ZN Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 314,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  OpenOffice_Mid_ZN_3 ZN Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 312,                               !- Water Inlet Node Name
  Node 313,                               !- Water Outlet Node Name
  OpenOffice_Mid_ZN_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 314,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  OpenOffice_Mid_ZN_3 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU OpenOffice_Mid_ZN_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  OpenOffice_Mid_ZN_3 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OpenOffice Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  OpenOffice_Mid_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  OpenOffice_Mid_ZN_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  OpenOffice_Mid_ZN_4 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 649,                            !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  OpenOffice_Mid_ZN_4 ZN,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  0, 6.096, 16.7683,                      !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 4 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 5 {m}
  6.096, 36.5458375, 16.7683;             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 650,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  OpenOffice_Mid_ZN_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 706,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875000001,      !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 19.5130875000001, !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 19.5130875000001,    !- X,Y,Z Vertex 3 {m}
  6.096, 32.8882375, 19.5130875000001,    !- X,Y,Z Vertex 4 {m}
  0, 32.8882375, 19.5130875000001,        !- X,Y,Z Vertex 5 {m}
  0, 6.096, 19.5130875000001;             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 458,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 32.8882375, 19.5130875000001,    !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 19.5130875000001;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 645,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 19.5130875000001, !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 36.5458375, 19.5130875000001;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 421,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 19.5130875000001,             !- X,Y,Z Vertex 1 {m}
  0, 6.096, 16.7683,                      !- X,Y,Z Vertex 2 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875000001;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 654,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  OpenOffice_Mid_ZN_4 ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 456,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 19.5130875000001,    !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 32.8882375, 19.5130875000001;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 655,                            !- Name
