    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Mid_ZN_7 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_ZN_7 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Mid_ZN_8 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 123,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    0,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    0,32.8882375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    0,32.8882375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 123,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,48.7124375,19.2686125,  !- X,Y,Z ==> Vertex 1 {m}
    0,48.7124375,17.6827,  !- X,Y,Z ==> Vertex 2 {m}
    0,32.9136375,17.6827,  !- X,Y,Z ==> Vertex 3 {m}
    0,32.9136375,19.2686125;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 455,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,32.8882375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    0,32.8882375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    0,48.7378375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 456,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 654,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,32.8882375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,32.8882375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,36.5458375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 457,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 705,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,32.8882375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    0,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    0,32.8882375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 458,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 651,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,32.8882375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    0,32.8882375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,32.8882375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,32.8882375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 460,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    0,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    0,48.7378375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 460,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.0706,48.7378375,19.2686125,  !- X,Y,Z ==> Vertex 1 {m}
    6.0706,48.7378375,17.6827,  !- X,Y,Z ==> Vertex 2 {m}
    0.0254000000000007,48.7378375,17.6827,  !- X,Y,Z ==> Vertex 3 {m}
    0.0254000000000007,48.7378375,19.2686125;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 673,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 644,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,48.7378375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Mid_ZN_8 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone Name
    193.2383232;             !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_ZN_8 Infiltration,  !- Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    EnclosedOffice_Mid_ZN_8 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Mid_ZN_8 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 17;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Mid_ZN_8 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Mid_ZN_8 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Mid_ZN_8 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 17,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone Name
    EnclosedOffice_Mid_ZN_8 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_ZN_8 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 50,                 !- Zone Air Node Name
    EnclosedOffice_Mid_ZN_8 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Mid_ZN_8 ZN Inlet Node List,  !- Name
    Node 359;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Mid_ZN_8 ZN Return Node List,  !- Name
    Node 360;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_ZN_8 ZN VAV Terminal,  !- Name
    Node 359,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_ZN_8 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Mid_ZN_8 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Mid_ZN_8 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 361,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Mid_ZN_8 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 359,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Mid_ZN_8 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 357,                !- Water Inlet Node Name
    Node 358,                !- Water Outlet Node Name
    EnclosedOffice_Mid_ZN_8 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 359,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_ZN_8 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_ZN_8 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Mid_ZN_8 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_ZN_8 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Top_ZN_1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -9.9636129237382e-017,   !- Y Origin {m}
    16.769225,               !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 952,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    EnclosedOffice_Top_ZN_1 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,18.8674375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 953,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 772,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 954,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 938,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 955,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Top_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 752,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 956,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 783,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 957,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 756,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 958,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 943,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 959,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 949,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    25.4508,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Top_ZN_1 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_ZN_1 ZN,  !- Zone Name
    176.88738816;            !- Surface Area {m2}

  ZoneControl:Thermostat,
    EnclosedOffice_Top_ZN_1 ZN Thermostat,  !- Name
    EnclosedOffice_Top_ZN_1 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Top_ZN_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 18;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Top_ZN_1 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_ZN_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Top_ZN_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 18,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_ZN_1 ZN,  !- Zone Name
    EnclosedOffice_Top_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 51,                 !- Zone Air Node Name
    EnclosedOffice_Top_ZN_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Top_ZN_1 ZN Inlet Node List,  !- Name
    Node 463;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Top_ZN_1 ZN Return Node List,  !- Name
    Node 464;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_ZN_1 ZN VAV Terminal,  !- Name
    Node 463,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_ZN_1 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_ZN_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Top_ZN_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 465,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Top_ZN_1 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 463,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Top_ZN_1 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 461,                !- Water Inlet Node Name
    Node 462,                !- Water Outlet Node Name
    EnclosedOffice_Top_ZN_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 463,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_ZN_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_ZN_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Top_ZN_1 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Top_ZN_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_ZN_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Top_ZN_2 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    1.70960468004467e-016,   !- Y Origin {m}
    16.769225,               !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 866,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    EnclosedOffice_Top_ZN_2 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 867,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Top_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 749,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 868,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 790,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 869,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 803,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 870,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 784,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 871,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 789,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 872,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 808,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.0728,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    49.0728,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 873,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 929,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    49.0728,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    49.0728,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Top_ZN_2 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_ZN_2 ZN,  !- Zone Name
    176.88738816;            !- Surface Area {m2}

  ZoneControl:Thermostat,
    EnclosedOffice_Top_ZN_2 ZN Thermostat,  !- Name
    EnclosedOffice_Top_ZN_2 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Top_ZN_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 19;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Top_ZN_2 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_ZN_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Top_ZN_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 19,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_ZN_2 ZN,  !- Zone Name
    EnclosedOffice_Top_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 52,                 !- Zone Air Node Name
    EnclosedOffice_Top_ZN_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Top_ZN_2 ZN Inlet Node List,  !- Name
    Node 468;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Top_ZN_2 ZN Return Node List,  !- Name
    Node 469;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_ZN_2 ZN VAV Terminal,  !- Name
    Node 468,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_ZN_2 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_ZN_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Top_ZN_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 470,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Top_ZN_2 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 468,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Top_ZN_2 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 466,                !- Water Inlet Node Name
    Node 467,                !- Water Outlet Node Name
    EnclosedOffice_Top_ZN_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 468,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_ZN_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_ZN_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Top_ZN_2 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Top_ZN_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_ZN_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Top_ZN_3 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    1.70960468004467e-016,   !- Y Origin {m}
    16.769225,               !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 880,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    EnclosedOffice_Top_ZN_3 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,35.0218375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 881,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Top_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 746,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 882,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 769,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    25.4508,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 883,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 939,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 884,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 761,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 885,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 780,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 886,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 947,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 887,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 941,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Top_ZN_3 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_ZN_3 ZN,  !- Zone Name
    176.88738816;            !- Surface Area {m2}

  ZoneControl:Thermostat,
    EnclosedOffice_Top_ZN_3 ZN Thermostat,  !- Name
    EnclosedOffice_Top_ZN_3 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Top_ZN_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 20;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Top_ZN_3 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_ZN_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Top_ZN_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 20,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_ZN_3 ZN,  !- Zone Name
    EnclosedOffice_Top_ZN_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_ZN_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 53,                 !- Zone Air Node Name
    EnclosedOffice_Top_ZN_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Top_ZN_3 ZN Inlet Node List,  !- Name
    Node 473;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Top_ZN_3 ZN Return Node List,  !- Name
    Node 474;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_ZN_3 ZN VAV Terminal,  !- Name
    Node 473,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_ZN_3 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_ZN_3 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Top_ZN_3 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 475,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Top_ZN_3 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 473,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Top_ZN_3 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 471,                !- Water Inlet Node Name
    Node 472,                !- Water Outlet Node Name
    EnclosedOffice_Top_ZN_3 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 473,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_ZN_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_ZN_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Top_ZN_3 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Top_ZN_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_ZN_3 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Top_ZN_4 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    1.70960468004467e-016,   !- Y Origin {m}
    16.769225,               !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 859,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    EnclosedOffice_Top_ZN_4 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,35.0218375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 860,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 788,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 861,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 797,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 862,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 809,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    49.0728,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    49.0728,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 863,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 920,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 864,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Top_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 754,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 865,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 931,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.0728,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    49.0728,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Top_ZN_4 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_ZN_4 ZN,  !- Zone Name
    88.4436940799999;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    EnclosedOffice_Top_ZN_4 ZN Thermostat,  !- Name
    EnclosedOffice_Top_ZN_4 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Top_ZN_4 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 21;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Top_ZN_4 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_ZN_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Top_ZN_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 21,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_ZN_4 ZN,  !- Zone Name
    EnclosedOffice_Top_ZN_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_ZN_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 54,                 !- Zone Air Node Name
    EnclosedOffice_Top_ZN_4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Top_ZN_4 ZN Inlet Node List,  !- Name
    Node 478;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Top_ZN_4 ZN Return Node List,  !- Name
    Node 479;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_ZN_4 ZN VAV Terminal,  !- Name
    Node 478,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_ZN_4 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_ZN_4 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Top_ZN_4 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 480,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Top_ZN_4 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 478,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Top_ZN_4 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 476,                !- Water Inlet Node Name
    Node 477,                !- Water Outlet Node Name
    EnclosedOffice_Top_ZN_4 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 478,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_ZN_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_ZN_4 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Top_ZN_4 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Top_ZN_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_ZN_4 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Top_ZN_5 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    1.70960468004467e-016,   !- Y Origin {m}
    16.769225,               !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 906,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    EnclosedOffice_Top_ZN_5 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.05712,6.096,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    15.05712,-1.70960468004467e-016,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.70960468004467e-016,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 907,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_5 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 836,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.05712,6.096,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    15.05712,6.096,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 908,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_5 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 904,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.05712,-1.70960468004467e-016,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    15.05712,-1.70960468004467e-016,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    15.05712,6.096,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    15.05712,6.096,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 909,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Top_ZN_5 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 737,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.05712,-1.70960468004467e-016,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    15.05712,6.096,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    0,-1.70960468004467e-016,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 910,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Top_ZN_5 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.70960468004467e-016,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.70960468004467e-016,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    15.05712,-1.70960468004467e-016,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    15.05712,-1.70960468004467e-016,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 28,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 910,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254,0,19.2686125,  !- X,Y,Z ==> Vertex 1 {m}
    0.0254,0,17.6827,  !- X,Y,Z ==> Vertex 2 {m}
    15.03172,0,17.6827,  !- X,Y,Z ==> Vertex 3 {m}
    15.03172,0,19.2686125;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 911,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Top_ZN_5 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,6.096,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.70960468004467e-016,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    0,-1.70960468004467e-016,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 27,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 911,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,6.0706,19.2686125,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.0706,17.6827,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.0253999999999998,17.6827,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.0253999999999998,19.2686125;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Top_ZN_5 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_ZN_5 ZN,  !- Zone Name
    183.57640704;            !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_ZN_5 Infiltration,  !- Name
    EnclosedOffice_Top_ZN_5 ZN,  !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    EnclosedOffice_Top_ZN_5 ZN Thermostat,  !- Name
    EnclosedOffice_Top_ZN_5 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Top_ZN_5 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 22;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Top_ZN_5 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_ZN_5 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Top_ZN_5 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 22,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_ZN_5 ZN,  !- Zone Name
    EnclosedOffice_Top_ZN_5 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_ZN_5 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 55,                 !- Zone Air Node Name
    EnclosedOffice_Top_ZN_5 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Top_ZN_5 ZN Inlet Node List,  !- Name
    Node 483;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Top_ZN_5 ZN Return Node List,  !- Name
    Node 484;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_ZN_5 ZN VAV Terminal,  !- Name
    Node 483,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_ZN_5 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_ZN_5 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Top_ZN_5 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 485,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Top_ZN_5 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 483,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Top_ZN_5 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 481,                !- Water Inlet Node Name
    Node 482,                !- Water Outlet Node Name
    EnclosedOffice_Top_ZN_5 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 483,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_ZN_5 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_ZN_5 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Top_ZN_5 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Top_ZN_5 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_ZN_5 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Top_ZN_6 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    1.70960468004467e-016,   !- Y Origin {m}
    16.769225,               !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 912,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Top_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 742,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,7.93235758299346e-016,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,15.8194375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    67.01155,15.8194375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    67.01155,-9.9636129237382e-017,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 913,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 812,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,15.8194375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,15.8194375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    67.01155,15.8194375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    67.01155,15.8194375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 914,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 811,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.01155,15.8194375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    67.01155,15.8194375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    67.01155,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    67.01155,12.1618375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 915,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    EnclosedOffice_Top_ZN_6 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,15.8194375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,7.93235758299346e-016,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    67.01155,-9.9636129237382e-017,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    67.01155,15.8194375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 916,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Top_ZN_6 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,7.93235758299346e-016,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,7.93235758299346e-016,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,15.8194375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,15.8194375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 29,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 916,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    73.10755,0.0254,19.2686125,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,0.0254,17.6827,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,15.7940375,17.6827,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,15.7940375,19.2686125;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 917,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 847,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.01155,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    67.01155,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    67.01155,-9.9636129237382e-017,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    67.01155,-9.9636129237382e-017,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 918,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Top_ZN_6 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.01155,-9.9636129237382e-017,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    67.01155,-9.9636129237382e-017,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,7.93235758299346e-016,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,7.93235758299346e-016,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 62,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 918,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    67.03695,0,19.2686125,  !- X,Y,Z ==> Vertex 1 {m}
    67.03695,0,17.6827,  !- X,Y,Z ==> Vertex 2 {m}
    73.08215,0,17.6827,  !- X,Y,Z ==> Vertex 3 {m}
    73.08215,0,19.2686125;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Top_ZN_6 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_ZN_6 ZN,  !- Zone Name
    192.870582;              !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_ZN_6 Infiltration,  !- Name
    EnclosedOffice_Top_ZN_6 ZN,  !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    EnclosedOffice_Top_ZN_6 ZN Thermostat,  !- Name
    EnclosedOffice_Top_ZN_6 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Top_ZN_6 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 23;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Top_ZN_6 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_ZN_6 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Top_ZN_6 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 23,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_ZN_6 ZN,  !- Zone Name
    EnclosedOffice_Top_ZN_6 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_ZN_6 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 56,                 !- Zone Air Node Name
    EnclosedOffice_Top_ZN_6 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Top_ZN_6 ZN Inlet Node List,  !- Name
    Node 488;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Top_ZN_6 ZN Return Node List,  !- Name
    Node 489;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_ZN_6 ZN VAV Terminal,  !- Name
    Node 488,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_ZN_6 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_ZN_6 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Top_ZN_6 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 490,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Top_ZN_6 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 488,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Top_ZN_6 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 486,                !- Water Inlet Node Name
    Node 487,                !- Water Outlet Node Name
    EnclosedOffice_Top_ZN_6 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 488,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_ZN_6 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_ZN_6 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Top_ZN_6 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Top_ZN_6 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_ZN_6 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Top_ZN_7 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    1.70960468004467e-016,   !- Y Origin {m}
    16.769225,               !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 888,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    EnclosedOffice_Top_ZN_7 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,42.6418375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,42.6418375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,48.7378375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 889,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_7 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 815,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,42.6418375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,42.6418375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,42.6418375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,42.6418375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 890,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_7 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 877,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,42.6418375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,42.6418375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 891,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Top_ZN_7 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 741,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,42.6418375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,42.6418375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 892,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Top_ZN_7 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,48.7378375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 23,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 892,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    73.08215,48.7378375,19.2686125,  !- X,Y,Z ==> Vertex 1 {m}
    73.08215,48.7378375,17.6827,  !- X,Y,Z ==> Vertex 2 {m}
    56.4134,48.7378375,17.6827,  !- X,Y,Z ==> Vertex 3 {m}
    56.4134,48.7378375,19.2686125;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 893,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Top_ZN_7 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,42.6418375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,42.6418375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,48.7378375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 63,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 893,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    73.10755,42.6418375,19.2686125,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,42.6418375,17.6827,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,48.7124375,17.6827,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,48.7124375,19.2686125;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Top_ZN_7 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_ZN_7 ZN,  !- Zone Name
    203.8447536;             !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_ZN_7 Infiltration,  !- Name
    EnclosedOffice_Top_ZN_7 ZN,  !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    EnclosedOffice_Top_ZN_7 ZN Thermostat,  !- Name
    EnclosedOffice_Top_ZN_7 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Top_ZN_7 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 24;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Top_ZN_7 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_ZN_7 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Top_ZN_7 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 24,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_ZN_7 ZN,  !- Zone Name
    EnclosedOffice_Top_ZN_7 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_ZN_7 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 57,                 !- Zone Air Node Name
    EnclosedOffice_Top_ZN_7 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Top_ZN_7 ZN Inlet Node List,  !- Name
    Node 493;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Top_ZN_7 ZN Return Node List,  !- Name
    Node 494;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_ZN_7 ZN VAV Terminal,  !- Name
    Node 493,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_ZN_7 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_ZN_7 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Top_ZN_7 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 495,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Top_ZN_7 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 493,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Top_ZN_7 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 491,                !- Water Inlet Node Name
    Node 492,                !- Water Outlet Node Name
    EnclosedOffice_Top_ZN_7 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 493,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_ZN_7 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_ZN_7 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Top_ZN_7 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Top_ZN_7 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_ZN_7 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Top_ZN_8 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    1.70960468004467e-016,   !- Y Origin {m}
    16.769225,               !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 852,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    EnclosedOffice_Top_ZN_8 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,32.8882375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    0,32.8882375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    0,48.7378375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 853,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_8 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 837,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,32.8882375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,32.8882375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,36.5458375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 854,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Top_ZN_8 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 739,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,32.8882375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    0,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    0,32.8882375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 855,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_8 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 834,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,32.8882375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    0,32.8882375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,32.8882375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,32.8882375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 856,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Top_ZN_8 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 822,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,48.7378375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 857,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Top_ZN_8 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    0,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    0,32.8882375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    0,32.8882375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 20,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 857,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,48.7124375,19.2686125,  !- X,Y,Z ==> Vertex 1 {m}
    0,48.7124375,17.6827,  !- X,Y,Z ==> Vertex 2 {m}
    0,32.9136375,17.6827,  !- X,Y,Z ==> Vertex 3 {m}
    0,32.9136375,19.2686125;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 858,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Top_ZN_8 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    0,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    0,48.7378375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 21,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 858,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.0706,48.7378375,19.2686125,  !- X,Y,Z ==> Vertex 1 {m}
    6.0706,48.7378375,17.6827,  !- X,Y,Z ==> Vertex 2 {m}
    0.0254,48.7378375,17.6827,  !- X,Y,Z ==> Vertex 3 {m}
    0.0254,48.7378375,19.2686125;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Top_ZN_8 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_ZN_8 ZN,  !- Zone Name
    193.2383232;             !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_ZN_8 Infiltration,  !- Name
    EnclosedOffice_Top_ZN_8 ZN,  !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    EnclosedOffice_Top_ZN_8 ZN Thermostat,  !- Name
    EnclosedOffice_Top_ZN_8 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Top_ZN_8 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 25;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Top_ZN_8 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_ZN_8 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Top_ZN_8 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 25,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_ZN_8 ZN,  !- Zone Name
    EnclosedOffice_Top_ZN_8 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_ZN_8 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 58,                 !- Zone Air Node Name
    EnclosedOffice_Top_ZN_8 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Top_ZN_8 ZN Inlet Node List,  !- Name
    Node 498;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Top_ZN_8 ZN Return Node List,  !- Name
    Node 499;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_ZN_8 ZN VAV Terminal,  !- Name
    Node 498,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_ZN_8 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_ZN_8 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Top_ZN_8 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 500,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Top_ZN_8 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 498,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Top_ZN_8 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 496,                !- Water Inlet Node Name
    Node 497,                !- Water Outlet Node Name
    EnclosedOffice_Top_ZN_8 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 498,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_ZN_8 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_ZN_8 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Top_ZN_8 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Top_ZN_8 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_ZN_8 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    FoodPrep_Basement_ZN ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -3.17641024594195e-014,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Floor,                   !- Surface Type
    Basement Floor construction,  !- Construction Name
    FoodPrep_Basement_ZN ZN, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4038,36.5458375,-2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    30.4038,27.7066375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,27.7066375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,36.5458375,-2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    FoodPrep_Basement_ZN ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 134,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4038,36.5458375,3.46517481375486e-014,  !- X,Y,Z ==> Vertex 1 {m}
    30.4038,36.5458375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,36.5458375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,36.5458375,3.46517481375486e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    FoodPrep_Basement_ZN ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 41,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,27.7066375,2.8966695708732e-014,  !- X,Y,Z ==> Vertex 1 {m}
    25.4508,29.8402375,5.77529135625807e-015,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,29.8402375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,27.7066375,-2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    FoodPrep_Basement_ZN ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 47,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,27.7066375,2.8966695708732e-014,  !- X,Y,Z ==> Vertex 1 {m}
    25.4508,27.7066375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    30.4038,27.7066375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    30.4038,27.7066375,4.03368005663651e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    FoodPrep_Basement_ZN ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 61,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4038,27.7066375,4.03368005663651e-014,  !- X,Y,Z ==> Vertex 1 {m}
    30.4038,27.7066375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    30.4038,36.5458375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    30.4038,36.5458375,3.46517481375486e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FoodPrep_Basement_ZN ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 513,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4038,29.8402375,1.48668632959924e-014,  !- X,Y,Z ==> Vertex 1 {m}
    30.4038,35.0218375,3.79229092573041e-014,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,35.0218375,3.1380587017793e-014,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,29.8402375,8.32454105648133e-015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 595,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FoodPrep_Basement_ZN ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 528,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4038,35.0708215764634,3.46517481375486e-014,  !- X,Y,Z ==> Vertex 1 {m}
    30.4038,36.5458375,3.46517481375486e-014,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,36.5458375,3.46517481375486e-014,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,35.0708215764634,3.46517481375486e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 596,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    FoodPrep_Basement_ZN ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 36,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,36.5458375,3.46517481375486e-014,  !- X,Y,Z ==> Vertex 1 {m}
    25.4508,36.5458375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,29.8402375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,29.8402375,5.77529135625807e-015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 597,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FoodPrep_Basement_ZN ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 519,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4038,27.7066375,4.04044797619463e-014,  !- X,Y,Z ==> Vertex 1 {m}
    30.4038,29.8402375,1.73484338006347e-014,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,29.8402375,5.84297055183942e-015,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,27.7066375,2.88990165131511e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 598,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    FoodPrep_Basement_ZN ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 527,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4038,35.0218375,3.50127038473147e-014,  !- X,Y,Z ==> Vertex 1 {m}
    30.4038,35.0708215764634,3.50127038473147e-014,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,35.0708215764634,3.42907924277825e-014,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,35.0218375,3.42907924277824e-014;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    FoodPrep_Basement_ZN Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FoodPrep_Basement_ZN ZN, !- Zone Name
    87.5611152;              !- Surface Area {m2}

  ZoneControl:Thermostat,
    FoodPrep_Basement_ZN ZN Thermostat,  !- Name
    FoodPrep_Basement_ZN ZN, !- Zone or ZoneList Name
    FoodPrep_Basement_ZN ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    BreakRoom Thermostat 1;  !- Control 1 Name

  Schedule:Compact,
    FoodPrep_Basement_ZN ZN Thermostat Schedule,  !- Name
    FoodPrep_Basement_ZN ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    FoodPrep_Basement_ZN ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    BreakRoom Thermostat 1,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    FoodPrep_Basement_ZN ZN, !- Zone Name
    FoodPrep_Basement_ZN ZN Equipment List,  !- Zone Conditioning Equipment List Name
    FoodPrep_Basement_ZN ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 59,                 !- Zone Air Node Name
    FoodPrep_Basement_ZN ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    FoodPrep_Basement_ZN ZN Inlet Node List,  !- Name
    Node 676;                !- Node 1 Name

  NodeList,
    FoodPrep_Basement_ZN ZN Return Node List,  !- Name
    Node 677;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU FoodPrep_Basement_ZN ZN VAV Terminal,  !- Name
    Node 676,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    FoodPrep_Basement_ZN ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    FoodPrep_Basement_ZN ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    FoodPrep_Basement_ZN ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 678,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.7,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    FoodPrep_Basement_ZN ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 676,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    FoodPrep_Basement_ZN ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 674,                !- Water Inlet Node Name
    Node 675,                !- Water Outlet Node Name
    FoodPrep_Basement_ZN ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 676,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6666666666667,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    FoodPrep_Basement_ZN ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU FoodPrep_Basement_ZN ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    FoodPrep_Basement_ZN ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BreakRoom Ventilation,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    FoodPrep_Basement_ZN ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    FoodPrep_Basement_ZN ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BreakRoom Ventilation,   !- Name
    Sum,                     !- Outdoor Air Method
    0.002359737216,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    GroundFloor_Plenum ZN,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    1.98525640371372e-014,   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 314,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 147,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,12.1618375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,2.42284806771551e-016,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    41.7576,2.42284806771551e-016,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    41.7576,12.1618375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 315,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,48.7378375,3.96398749999998,  !- X,Y,Z ==> Vertex 1 {m}
    0,48.7378375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.42284806771551e-016,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.42284806771551e-016,3.96398749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 316,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,2.42284806771551e-016,3.96398749999998,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,2.42284806771551e-016,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,48.7378375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,48.7378375,3.96398749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 318,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,2.42284806771551e-016,3.96398749999998,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.42284806771551e-016,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,2.42284806771551e-016,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,2.42284806771551e-016,3.96398749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 319,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,48.7378375,3.96398749999998,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,48.7378375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    0,48.7378375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    0,48.7378375,3.96398749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 320,             !- Name
    Ceiling,                 !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,2.42284806771551e-016,3.96398749999998,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,48.7378375,3.96398749999998,  !- X,Y,Z ==> Vertex 2 {m}
    0,48.7378375,3.96398749999998,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.42284806771551e-016,3.96398749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 615,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 265,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,48.7378375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,42.6418375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,42.6418375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,48.7378375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 616,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 142,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.7576,12.1618375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    41.7576,2.42284806771551e-016,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    15.05712,2.42284806771551e-016,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    15.05712,12.1618375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 617,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-20.83,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,35.0218375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,35.0708215764634,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,35.0708215764634,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,35.0218375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 618,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 267,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,48.7378375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,42.6418375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    52.1208,42.6418375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    52.1208,48.7378375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 619,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 161,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,35.0218375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,13.6858375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    16.58112,13.6858375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    16.58112,35.0218375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 620,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 291,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,48.7378375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,36.5458375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    0,36.5458375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    0,48.7378375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 621,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 303,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.05712,36.5458375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    15.05712,2.42284806771551e-016,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.42284806771551e-016,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    0,32.8882375,2.74478749999998,  !- X,Y,Z ==> Vertex 4 {m}
    6.096,32.8882375,2.74478749999998,  !- X,Y,Z ==> Vertex 5 {m}
    6.096,36.5458375,2.74478749999998;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 622,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 241,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,36.5458375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,36.5458375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 623,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 209,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,36.5458375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,12.1618375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,12.1618375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,13.6858375,2.74478749999998,  !- X,Y,Z ==> Vertex 4 {m}
    54.864,13.6858375,2.74478749999998,  !- X,Y,Z ==> Vertex 5 {m}
    54.864,35.0218375,2.74478749999998,  !- X,Y,Z ==> Vertex 6 {m}
    46.3296,35.0218375,2.74478749999998,  !- X,Y,Z ==> Vertex 7 {m}
    46.3296,36.5458375,2.74478749999998;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Surface 624,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 191,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,35.0218375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,29.8402375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,29.8402375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,35.0218375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 625,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 251,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,5.4864,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,2.42284806771551e-016,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,2.42284806771551e-016,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,5.4864,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 626,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 201,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,36.5458375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,12.1618375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,12.1618375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,36.5458375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 627,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 277,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.1208,48.7378375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    52.1208,42.6418375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    49.77384,42.6418375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    49.77384,48.7378375,2.74478749999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 628,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 169,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,18.8674375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,13.6858375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,13.6858375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,18.8674375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 629,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 245,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,35.0218375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,29.8402375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,35.0218375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 630,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 221,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,29.8402375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,18.8674375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    49.0728,18.8674375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    49.0728,29.8402375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 631,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 295,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,36.5458375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,32.8882375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    0,32.8882375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    0,36.5458375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 632,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 217,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,18.8674375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,13.6858375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,13.6858375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 633,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 189,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,29.8402375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,18.8674375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,18.8674375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,29.8402375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 634,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 229,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.0728,29.8402375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    49.0728,18.8674375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,18.8674375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 635,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 177,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,29.8402375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,18.8674375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,18.8674375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,29.8402375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 636,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 181,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,29.8402375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    25.4508,18.8674375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,18.8674375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,29.8402375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 637,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 235,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,18.8674375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 638,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 280,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.77384,48.7378375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    49.77384,42.6418375,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,42.6418375,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,36.5458375,2.74478749999998,  !- X,Y,Z ==> Vertex 4 {m}
    6.096,36.5458375,2.74478749999998,  !- X,Y,Z ==> Vertex 5 {m}
    6.096,48.7378375,2.74478749999998;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 639,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 258,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,42.6418375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,5.4864,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,5.4864,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,42.6418375,2.74478749999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 640,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 152,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,36.5458375,2.74478749999998,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,35.0708215764634,2.74478749999998,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,35.0708215764634,2.74478749999998,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,35.0218375,2.74478749999998,  !- X,Y,Z ==> Vertex 4 {m}
    16.58112,35.0218375,2.74478749999998,  !- X,Y,Z ==> Vertex 5 {m}
    16.58112,13.6858375,2.74478749999998,  !- X,Y,Z ==> Vertex 6 {m}
    35.3568,13.6858375,2.74478749999998,  !- X,Y,Z ==> Vertex 7 {m}
    35.3568,12.1618375,2.74478749999998,  !- X,Y,Z ==> Vertex 8 {m}
    15.05712,12.1618375,2.74478749999998,  !- X,Y,Z ==> Vertex 9 {m}
    15.05712,36.5458375,2.74478749999998;  !- X,Y,Z ==> Vertex 10 {m}

  InternalMass,
    GroundFloor_Plenum Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    7124.53558503757;        !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    GroundFloor_Plenum Infiltration,  !- Name
    GroundFloor_Plenum ZN,   !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000567975035070277,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  Zone,
    Lobby_Basement_ZN ZN,    !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -8.66293703438714e-015,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 584,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Basement_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 59,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,36.5458375,-2.56474457505455e-029,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,36.5458375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,27.7066375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,27.7066375,-2.56474457505455e-029;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 585,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Basement_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 18,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,13.6858375,-2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,13.6858375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,12.1618375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,12.1618375,-2.56474457505455e-029;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 586,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Basement_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 23,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,18.8674375,-1.15505827125162e-014,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,13.6858375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,13.6858375,-2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 587,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Basement_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 114,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,29.8402375,-2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,29.8402375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,35.0218375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,35.0218375,5.77529135625807e-015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 588,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Basement_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 85,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,18.8674375,-2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,24.3538375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,24.3538375,-2.56474457505455e-029;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 589,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Basement_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 70,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,12.1618375,-2.56474457505455e-029,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,12.1618375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,13.6858375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,13.6858375,-2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 590,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Basement_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 76,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,13.6858375,-2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,13.6858375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,-2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 591,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Basement_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 95,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,24.3538375,-2.56474457505455e-029,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,24.3538375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,-2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Floor,                   !- Surface Type
    Basement Floor construction,  !- Construction Name
    Lobby_Basement_ZN ZN,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,36.5458375,-2.43840000000002,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,12.1618375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,12.1618375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,36.5458375,-2.43840000000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Basement_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 122,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,35.0218375,5.77529135625807e-015,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,35.0218375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,36.5458375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,36.5458375,-2.56474457505455e-029;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Basement_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 553,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,36.5458375,-2.56474457505455e-029,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,36.5458375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,36.5458375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,36.5458375,-2.56474457505455e-029;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Basement_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 50,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,27.7066375,-2.56474457505455e-029,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,27.7066375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,18.8674375,-1.15505827125162e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Basement_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 614,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,12.1618375,-2.56474457505455e-029,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,12.1618375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,12.1618375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,12.1618375,-2.56474457505455e-029;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Lobby_Basement_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 196,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,12.1618375,-2.56474457505455e-029,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,36.5458375,-2.56474457505455e-029,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,36.5458375,-2.56474457505455e-029,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,12.1618375,-2.56474457505455e-029;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Lobby_Basement_ZN Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Basement_ZN ZN,    !- Zone Name
    118.9158912;             !- Surface Area {m2}

  ZoneControl:Thermostat,
    Lobby_Basement_ZN ZN Thermostat,  !- Name
    Lobby_Basement_ZN ZN,    !- Zone or ZoneList Name
    Lobby_Basement_ZN ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby Thermostat 2;      !- Control 1 Name

  Schedule:Compact,
    Lobby_Basement_ZN ZN Thermostat Schedule,  !- Name
    Lobby_Basement_ZN ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Lobby_Basement_ZN ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Lobby Thermostat 2,      !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Lobby_Basement_ZN ZN,    !- Zone Name
    Lobby_Basement_ZN ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Lobby_Basement_ZN ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 61,                 !- Zone Air Node Name
    Lobby_Basement_ZN ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Lobby_Basement_ZN ZN Inlet Node List,  !- Name
    Node 636;                !- Node 1 Name

  NodeList,
    Lobby_Basement_ZN ZN Return Node List,  !- Name
    Node 637;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Lobby_Basement_ZN ZN VAV Terminal,  !- Name
    Node 636,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Basement_ZN ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_Basement_ZN ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lobby_Basement_ZN ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 638,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lobby_Basement_ZN ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 636,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Lobby_Basement_ZN ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 634,                !- Water Inlet Node Name
    Node 635,                !- Water Outlet Node Name
    Lobby_Basement_ZN ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 636,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6666666666667,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Lobby_Basement_ZN ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lobby_Basement_ZN ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Lobby_Basement_ZN ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Lobby Ventilation,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Lobby_Basement_ZN ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Lobby_Basement_ZN ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Lobby_Bot_ZN_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 137,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Lobby_Bot_ZN_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 547,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.0797875,12.1618375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    16.0797875,-3.41920936008933e-016,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 2 {m}
    15.05712,-3.41920936008933e-016,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.05712,12.1618375,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 138,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    Lobby_Bot_ZN_1 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.05712,-3.48787818832913e-016,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    15.05712,-3.40547559444137e-016,4.12308025025034e-036,  !- X,Y,Z ==> Vertex 2 {m}
    41.7576,-3.06361115639573e-017,1.49652807072787e-034,  !- X,Y,Z ==> Vertex 3 {m}
    41.7576,-3.88763709527333e-017,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 32,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 138,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.08252,0,2.50031250000002,  !- X,Y,Z ==> Vertex 1 {m}
    15.08252,0,0.914400000000023,  !- X,Y,Z ==> Vertex 2 {m}
    41.7322,0,0.914400000000023,  !- X,Y,Z ==> Vertex 3 {m}
    41.7322,0,2.50031250000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 139,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot_ZN_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 197,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,12.1618375,2.74478749999999,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,12.1618375,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,12.1618375,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,12.1618375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 140,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot_ZN_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 478,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.05712,12.1618375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    15.05712,12.1618375,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.05712,-3.41920936008933e-016,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.05712,-3.47414442268117e-016,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 141,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot_ZN_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 144,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.7576,-4.0249747517529e-017,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    41.7576,-2.9262734999161e-017,1.53775887323038e-034,  !- X,Y,Z ==> Vertex 2 {m}
    41.7576,12.1618375,0,  !- X,Y,Z ==> Vertex 3 {m}
    41.7576,12.1618375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 142,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Lobby_Bot_ZN_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 616,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.7576,-4.0249747517529e-017,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    41.7576,12.1618375,2.7447875,  !- X,Y,Z ==> Vertex 2 {m}
    15.05712,12.1618375,2.7447875,  !- X,Y,Z ==> Vertex 3 {m}
    15.05712,-3.47414442268117e-016,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 539,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot_ZN_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 153,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,12.1618375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,12.1618375,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.05712,12.1618375,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.05712,12.1618375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 540,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot_ZN_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 498,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.7576,12.1618375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    41.7576,12.1618375,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,12.1618375,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,12.1618375,2.74478749999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 541,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Lobby_Bot_ZN_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 612,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.7576,12.1618375,-5.12948915010911e-030,  !- X,Y,Z ==> Vertex 1 {m}
    41.7576,-2.9262734999161e-017,-5.12933537422178e-030,  !- X,Y,Z ==> Vertex 2 {m}
    16.0797875,-3.41920936008933e-016,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 3 {m}
    16.0797875,12.1618375,2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Lobby_Bot_ZN_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Bot_ZN_1 ZN,       !- Zone Name
    649.453797864;           !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Lobby_Bot_ZN_1 Infiltration,  !- Name
    Lobby_Bot_ZN_1 ZN,       !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Lobby_Bot_ZN_1 ZN Thermostat,  !- Name
    Lobby_Bot_ZN_1 ZN,       !- Zone or ZoneList Name
    Lobby_Bot_ZN_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby Thermostat 3;      !- Control 1 Name

  Schedule:Compact,
    Lobby_Bot_ZN_1 ZN Thermostat Schedule,  !- Name
    Lobby_Bot_ZN_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Lobby_Bot_ZN_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Lobby Thermostat 3,      !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Lobby_Bot_ZN_1 ZN,       !- Zone Name
    Lobby_Bot_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Lobby_Bot_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 62,                 !- Zone Air Node Name
    Lobby_Bot_ZN_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Lobby_Bot_ZN_1 ZN Inlet Node List,  !- Name
    Node 235;                !- Node 1 Name

  NodeList,
    Lobby_Bot_ZN_1 ZN Return Node List,  !- Name
    Node 236;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Lobby_Bot_ZN_1 ZN VAV Terminal,  !- Name
    Node 235,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Bot_ZN_1 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_Bot_ZN_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lobby_Bot_ZN_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 237,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lobby_Bot_ZN_1 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 235,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Lobby_Bot_ZN_1 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 233,                !- Water Inlet Node Name
    Node 234,                !- Water Outlet Node Name
    Lobby_Bot_ZN_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 235,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Lobby_Bot_ZN_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lobby_Bot_ZN_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Lobby_Bot_ZN_1 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Lobby Ventilation,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Lobby_Bot_ZN_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Lobby_Bot_ZN_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Lobby_Bot_ZN_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 196,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Lobby_Bot_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 68,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,36.5458375,0,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,12.1618375,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,12.1618375,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,36.5458375,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 197,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 139,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,12.1618375,2.74478749999999,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,12.1618375,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,12.1618375,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,12.1618375,2.74478749999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 198,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 188,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,29.8402375,2.74478749999999,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,29.8402375,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,18.8674375,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,18.8674375,2.74478749999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 199,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 211,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,12.1618375,2.74478749999999,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,12.1618375,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,13.6858375,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,13.6858375,2.74478749999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 200,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 481,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,36.5458375,2.74478749999999,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,36.5458375,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,36.5458375,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,36.5458375,2.74478749999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 201,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Lobby_Bot_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 626,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,12.1618375,2.74478749999999,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,36.5458375,2.74478749999999,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,36.5458375,2.74478749999999,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,12.1618375,2.74478749999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 500,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 509,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,35.0708215764634,2.74478749999999,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,35.0708215764634,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,35.0218375,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,35.0218375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 501,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 150,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,36.5458375,2.74478749999999,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,36.5458375,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,35.0708215764634,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,35.0708215764634,2.74478749999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 502,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 239,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,29.8402375,2.74478749999999,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,29.8402375,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,36.5458375,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,36.5458375,2.74478749999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 503,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 215,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,13.6858375,2.74478749999999,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,13.6858375,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,2.74478749999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 504,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 167,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,18.8674375,2.74478749999999,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,18.8674375,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,13.6858375,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,13.6858375,2.74478749999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 505,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 231,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,18.8674375,2.74478749999999,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,18.8674375,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,2.74478749999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 506,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 158,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,13.6858375,2.74478749999999,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,13.6858375,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,12.1618375,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,12.1618375,2.74478749999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 507,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Bot_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 193,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,35.0218375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,35.0218375,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,29.8402375,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,29.8402375,2.74478749999999;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Lobby_Bot_ZN_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Bot_ZN_2 ZN,       !- Zone Name
    118.9158912;             !- Surface Area {m2}

  ZoneControl:Thermostat,
    Lobby_Bot_ZN_2 ZN Thermostat,  !- Name
    Lobby_Bot_ZN_2 ZN,       !- Zone or ZoneList Name
    Lobby_Bot_ZN_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby Thermostat 4;      !- Control 1 Name

  Schedule:Compact,
    Lobby_Bot_ZN_2 ZN Thermostat Schedule,  !- Name
    Lobby_Bot_ZN_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Lobby_Bot_ZN_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Lobby Thermostat 4,      !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Lobby_Bot_ZN_2 ZN,       !- Zone Name
    Lobby_Bot_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Lobby_Bot_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 63,                 !- Zone Air Node Name
    Lobby_Bot_ZN_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Lobby_Bot_ZN_2 ZN Inlet Node List,  !- Name
    Node 240;                !- Node 1 Name

  NodeList,
    Lobby_Bot_ZN_2 ZN Return Node List,  !- Name
    Node 241;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Lobby_Bot_ZN_2 ZN VAV Terminal,  !- Name
    Node 240,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Bot_ZN_2 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_Bot_ZN_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lobby_Bot_ZN_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 242,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lobby_Bot_ZN_2 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 240,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Lobby_Bot_ZN_2 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 238,                !- Water Inlet Node Name
    Node 239,                !- Water Outlet Node Name
    Lobby_Bot_ZN_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 240,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Lobby_Bot_ZN_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lobby_Bot_ZN_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Lobby_Bot_ZN_2 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Lobby Ventilation,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Lobby_Bot_ZN_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Lobby_Bot_ZN_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Lobby_Mid_ZN ZN,         !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.9636129237382e-017,    !- Y Origin {m}
    2.31011654250324e-014,   !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 361,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Lobby_Mid_ZN ZN,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,36.5458375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 362,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 323,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,12.1618375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 363,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 670,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,12.1618375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 364,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 397,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,36.5458375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 365,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 664,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,36.5458375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 366,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Lobby_Mid_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 719,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,12.1618375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 683,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 381,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 684,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 412,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 685,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 328,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 686,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 372,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 687,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 359,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 688,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 405,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 689,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 350,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Lobby_Mid_ZN Mass,       !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Mid_ZN ZN,         !- Zone Name
    118.9158912;             !- Surface Area {m2}

  ZoneControl:Thermostat,
    Lobby_Mid_ZN ZN Thermostat,  !- Name
    Lobby_Mid_ZN ZN,         !- Zone or ZoneList Name
    Lobby_Mid_ZN ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby Thermostat 5;      !- Control 1 Name

  Schedule:Compact,
    Lobby_Mid_ZN ZN Thermostat Schedule,  !- Name
    Lobby_Mid_ZN ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Lobby_Mid_ZN ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Lobby Thermostat 5,      !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Lobby_Mid_ZN ZN,         !- Zone Name
    Lobby_Mid_ZN ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Lobby_Mid_ZN ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 64,                 !- Zone Air Node Name
    Lobby_Mid_ZN ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Lobby_Mid_ZN ZN Inlet Node List,  !- Name
    Node 389;                !- Node 1 Name

  NodeList,
    Lobby_Mid_ZN ZN Return Node List,  !- Name
    Node 390;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Lobby_Mid_ZN ZN VAV Terminal,  !- Name
    Node 389,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Mid_ZN ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_Mid_ZN ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lobby_Mid_ZN ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 391,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lobby_Mid_ZN ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 389,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Lobby_Mid_ZN ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 387,                !- Water Inlet Node Name
    Node 388,                !- Water Outlet Node Name
    Lobby_Mid_ZN ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 389,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Lobby_Mid_ZN ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lobby_Mid_ZN ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Lobby_Mid_ZN ZN,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Lobby Ventilation,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Lobby_Mid_ZN ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Lobby_Mid_ZN ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Lobby_Top_ZN ZN,         !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    1.70960468004467e-016,   !- Y Origin {m}
    16.769225,               !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 773,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Lobby_Top_ZN ZN,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,36.5458375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 774,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 757,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,12.1618375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 775,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 848,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,12.1618375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 776,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 921,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,36.5458375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 777,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 826,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,36.5458375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 778,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Lobby_Top_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 753,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,12.1618375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 779,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 802,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 780,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 885,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 781,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 762,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 782,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 791,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 783,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 956,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 784,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 870,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 785,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Top_ZN ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 768,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Lobby_Top_ZN Mass,       !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Top_ZN ZN,         !- Zone Name
    118.9158912;             !- Surface Area {m2}

  ZoneControl:Thermostat,
    Lobby_Top_ZN ZN Thermostat,  !- Name
    Lobby_Top_ZN ZN,         !- Zone or ZoneList Name
    Lobby_Top_ZN ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby Thermostat 6;      !- Control 1 Name

  Schedule:Compact,
    Lobby_Top_ZN ZN Thermostat Schedule,  !- Name
    Lobby_Top_ZN ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Lobby_Top_ZN ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Lobby Thermostat 6,      !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Lobby_Top_ZN ZN,         !- Zone Name
    Lobby_Top_ZN ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Lobby_Top_ZN ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 65,                 !- Zone Air Node Name
    Lobby_Top_ZN ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Lobby_Top_ZN ZN Inlet Node List,  !- Name
    Node 528;                !- Node 1 Name

  NodeList,
    Lobby_Top_ZN ZN Return Node List,  !- Name
    Node 529;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Lobby_Top_ZN ZN VAV Terminal,  !- Name
    Node 528,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Top_ZN ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_Top_ZN ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lobby_Top_ZN ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 530,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lobby_Top_ZN ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 528,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Lobby_Top_ZN ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 526,                !- Water Inlet Node Name
    Node 527,                !- Water Outlet Node Name
    Lobby_Top_ZN ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 528,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Lobby_Top_ZN ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lobby_Top_ZN ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Lobby_Top_ZN ZN,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Lobby Ventilation,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Lobby_Top_ZN ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Lobby_Top_ZN ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Locker_Basement_ZN ZN,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -8.66293703438714e-015,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Floor,                   !- Surface Type
    Basement Floor construction,  !- Construction Name
    Locker_Basement_ZN ZN,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,29.8402375,-2.43840000000002,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    17.6037875,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    17.6037875,29.8402375,-2.43840000000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Locker_Basement_ZN ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 43,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,18.8674375,-7.21911419532328e-016,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,29.8402375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,29.8402375,7.21911419532196e-016;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Locker_Basement_ZN ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 602,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,29.8402375,7.21911419532196e-016,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,29.8402375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    17.6037875,29.8402375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    17.6037875,29.8402375,7.21911419532236e-016;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 30,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Locker_Basement_ZN ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 609,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.6037875,29.8402375,7.21911419532236e-016,  !- X,Y,Z ==> Vertex 1 {m}
    17.6037875,29.8402375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    17.6037875,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    17.6037875,18.8674375,-7.21911419532287e-016;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Locker_Basement_ZN ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 607,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.6037875,18.8674375,-7.21911419532287e-016,  !- X,Y,Z ==> Vertex 1 {m}
    17.6037875,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,18.8674375,-7.21911419532328e-016;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Locker_Basement_ZN ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 172,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,18.8674375,-7.21911419532328e-016,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,29.8402375,7.21911419532196e-016,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,29.8402375,-2.23792540055001e-014,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,18.8674375,-2.38230768445646e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 605,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Locker_Basement_ZN ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 160,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,18.8674375,-2.38230768445646e-014,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,29.8402375,-2.23792540055001e-014,  !- X,Y,Z ==> Vertex 2 {m}
    17.6037875,29.8402375,7.21911419532236e-016,  !- X,Y,Z ==> Vertex 3 {m}
    17.6037875,18.8674375,-7.21911419532287e-016;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Locker_Basement_ZN Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    Locker_Basement_ZN ZN,   !- Zone Name
    112.0062276;             !- Surface Area {m2}

  ZoneControl:Thermostat,
    Locker_Basement_ZN ZN Thermostat,  !- Name
    Locker_Basement_ZN ZN,   !- Zone or ZoneList Name
    Locker_Basement_ZN ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    BreakRoom Thermostat 2;  !- Control 1 Name

  Schedule:Compact,
    Locker_Basement_ZN ZN Thermostat Schedule,  !- Name
    Locker_Basement_ZN ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Locker_Basement_ZN ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    BreakRoom Thermostat 2,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Locker_Basement_ZN ZN,   !- Zone Name
    Locker_Basement_ZN ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Locker_Basement_ZN ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 66,                 !- Zone Air Node Name
    Locker_Basement_ZN ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Locker_Basement_ZN ZN Inlet Node List,  !- Name
    Node 681;                !- Node 1 Name

  NodeList,
    Locker_Basement_ZN ZN Return Node List,  !- Name
    Node 682;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Locker_Basement_ZN ZN VAV Terminal,  !- Name
    Node 681,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Locker_Basement_ZN ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Locker_Basement_ZN ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Locker_Basement_ZN ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 683,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.7,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Locker_Basement_ZN ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 681,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Locker_Basement_ZN ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 679,                !- Water Inlet Node Name
    Node 680,                !- Water Outlet Node Name
    Locker_Basement_ZN ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 681,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6666666666667,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Locker_Basement_ZN ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Locker_Basement_ZN ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Locker_Basement_ZN ZN,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BreakRoom Ventilation,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Locker_Basement_ZN ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Locker_Basement_ZN ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Lounge_Bot_ZN ZN,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 248,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Lounge_Bot_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 574,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,5.4864,0,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,-4.93494134445886e-017,0,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,-4.93494134445886e-017,0,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,5.4864,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 249,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    Lounge_Bot_ZN ZN,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,-4.93494134445886e-017,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,-4.93494134445886e-017,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,5.4864,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,5.4864,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 50,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 249,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    73.10755,0.0254,2.50031250000002,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,0.0254,0.914400000000023,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,5.461,0.914400000000023,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,5.461,2.50031250000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 250,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lounge_Bot_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 537,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,5.4864,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,5.4864,0,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,-4.93494134445886e-017,0,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,-4.93494134445886e-017,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 251,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Lounge_Bot_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 625,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,-4.93494134445886e-017,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,5.4864,2.7447875,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,5.4864,2.7447875,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,-4.93494134445886e-017,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 252,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lounge_Bot_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 259,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,5.4864,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,5.4864,0,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,5.4864,0,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,5.4864,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 253,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    Lounge_Bot_ZN ZN,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,-4.93494134445886e-017,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,-4.93494134445886e-017,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,-4.93494134445886e-017,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,-4.93494134445886e-017,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 34,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 253,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    56.4134,0,2.50031250000002,  !- X,Y,Z ==> Vertex 1 {m}
    56.4134,0,0.914400000000023,  !- X,Y,Z ==> Vertex 2 {m}
    73.08215,0,0.914400000000023,  !- X,Y,Z ==> Vertex 3 {m}
    73.08215,0,2.50031250000002;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Lounge_Bot_ZN Mass,      !- Name
    InteriorFurnishings,     !- Construction Name
    Lounge_Bot_ZN ZN,        !- Zone Name
    183.46027824;            !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Lounge_Bot_ZN Infiltration,  !- Name
    Lounge_Bot_ZN ZN,        !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606515,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Lounge_Bot_ZN ZN Thermostat,  !- Name
    Lounge_Bot_ZN ZN,        !- Zone or ZoneList Name
    Lounge_Bot_ZN ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    BreakRoom Thermostat 3;  !- Control 1 Name

  Schedule:Compact,
    Lounge_Bot_ZN ZN Thermostat Schedule,  !- Name
    Lounge_Bot_ZN ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Lounge_Bot_ZN ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    BreakRoom Thermostat 3,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Lounge_Bot_ZN ZN,        !- Zone Name
    Lounge_Bot_ZN ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Lounge_Bot_ZN ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 67,                 !- Zone Air Node Name
    Lounge_Bot_ZN ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Lounge_Bot_ZN ZN Inlet Node List,  !- Name
    Node 285;                !- Node 1 Name

  NodeList,
    Lounge_Bot_ZN ZN Return Node List,  !- Name
    Node 286;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Lounge_Bot_ZN ZN VAV Terminal,  !- Name
    Node 285,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lounge_Bot_ZN ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Lounge_Bot_ZN ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Lounge_Bot_ZN ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 287,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.7,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lounge_Bot_ZN ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 285,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Lounge_Bot_ZN ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 283,                !- Water Inlet Node Name
    Node 284,                !- Water Outlet Node Name
    Lounge_Bot_ZN ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 285,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Lounge_Bot_ZN ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lounge_Bot_ZN ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Lounge_Bot_ZN ZN,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BreakRoom Ventilation,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Lounge_Bot_ZN ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Lounge_Bot_ZN ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Mechanical_Basement_ZN_1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -8.66293703438714e-015,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 306,             !- Name
    Floor,                   !- Surface Type
    Basement Floor construction,  !- Construction Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,36.5458375,-2.43840000000002,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,0,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    46.0416275,0,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    46.0416275,13.6858375,-2.43840000000002,  !- X,Y,Z ==> Vertex 4 {m}
    54.864,13.6858375,-2.43840000000002,  !- X,Y,Z ==> Vertex 5 {m}
    54.864,36.5458375,-2.43840000000002;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 307,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 551,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,36.5458375,3.60955709766105e-016,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,36.5458375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,36.5458375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,36.5458375,3.60955709766105e-016;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 308,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 143,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,-7.69297646937844e-017,-2.38230768445647e-014,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,12.1618375,-2.23792540055001e-014,  !- X,Y,Z ==> Vertex 2 {m}
    46.0416275,12.1618375,-7.2191141953228e-016,  !- X,Y,Z ==> Vertex 3 {m}
    46.0416275,-7.69297646937853e-017,-2.16573425859689e-015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 309,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 113,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,35.0218375,-2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,35.0218375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,29.8402375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,29.8402375,-2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 310,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 79,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.7304,13.6858375,-4.24685105242912e-016,  !- X,Y,Z ==> Vertex 1 {m}
    52.7304,13.6858375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    46.0416275,13.6858375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    46.0416275,13.6858375,-2.88764567812907e-015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 311,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,-7.69297646937852e-017,3.60955709766105e-016,  !- X,Y,Z ==> Vertex 1 {m}
    46.0416275,-7.69297646937853e-017,-2.16573425859689e-015,  !- X,Y,Z ==> Vertex 2 {m}
    46.0416275,-1.30240935451989e-031,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,3.00556004889205e-032,-2.43840000000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 312,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.0416275,12.1618375,-7.2191141953228e-016,  !- X,Y,Z ==> Vertex 1 {m}
    46.0416275,12.1618375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    46.0416275,0,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    46.0416275,-7.69297646937853e-017,-2.16573425859689e-015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 313,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,-7.69297646937852e-017,3.60955709766105e-016,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,0,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,36.5458375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,36.5458375,3.60955709766105e-016;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 573,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 487,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,5.4864,-1.52880957893232e-014,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,36.5458375,3.38043482095331e-016,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,36.5458375,-1.52880957893232e-014,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,5.4864,-3.09142350607417e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 574,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 248,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,-7.69297646937897e-017,-1.78997372479736e-015,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,5.4864,-1.31600785824305e-014,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,5.4864,-3.30422522676344e-014,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,-7.69297646937799e-017,-2.16721474100013e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 575,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 202,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,12.1618375,-2.29984640472642e-014,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,36.5458375,-9.09462887787836e-015,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,36.5458375,-5.96563257004841e-015,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,13.6858375,-1.90004780413476e-014,  !- X,Y,Z ==> Vertex 4 {m}
    46.0416275,13.6858375,-8.86848790166182e-016,  !- X,Y,Z ==> Vertex 5 {m}
    46.0416275,12.1618375,-1.7558384882528e-015;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 576,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 118,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,36.5458375,3.60955709766105e-016,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,36.5458375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,35.0218375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,35.0218375,-2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 577,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 89,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.7304,13.6858375,-4.24685105242912e-016,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,13.6858375,-1.87630274045683e-014,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,13.6858375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    52.7304,13.6858375,-2.43840000000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 578,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 72,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.0416275,12.1618375,-7.2191141953228e-016,  !- X,Y,Z ==> Vertex 1 {m}
    46.0416275,13.6858375,-2.88764567812907e-015,  !- X,Y,Z ==> Vertex 2 {m}
    46.0416275,13.6858375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    46.0416275,12.1618375,-2.43840000000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 579,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 88,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,13.6858375,-1.87630274045683e-014,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,18.8674375,-2.31011654250324e-014,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,13.6858375,-2.43840000000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 580,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 108,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,29.8402375,-2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,29.8402375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,18.8674375,-2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Mechanical_Basement_ZN_1 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone Name
    1574.93474024519;        !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Mechanical_Basement_ZN_1 Infiltration,  !- Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Mechanical_Basement_ZN_1 ZN Thermostat,  !- Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone or ZoneList Name
    Mechanical_Basement_ZN_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Elec/MechRoom Thermostat 1;  !- Control 1 Name

  Schedule:Compact,
    Mechanical_Basement_ZN_1 ZN Thermostat Schedule,  !- Name
    Mechanical_Basement_ZN_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Mechanical_Basement_ZN_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Elec/MechRoom Thermostat 1,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Mechanical_Basement_ZN_1 ZN,  !- Zone Name
    Mechanical_Basement_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Basement_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 68,                 !- Zone Air Node Name
    Mechanical_Basement_ZN_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Mechanical_Basement_ZN_1 ZN Inlet Node List,  !- Name
    Node 606;                !- Node 1 Name

  NodeList,
    Mechanical_Basement_ZN_1 ZN Return Node List,  !- Name
    Node 607;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Basement_ZN_1 ZN VAV Terminal,  !- Name
    Node 606,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Basement_ZN_1 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Mechanical_Basement_ZN_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Mechanical_Basement_ZN_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 608,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mechanical_Basement_ZN_1 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 606,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Mechanical_Basement_ZN_1 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 604,                !- Water Inlet Node Name
    Node 605,                !- Water Outlet Node Name
    Mechanical_Basement_ZN_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 606,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6666666666667,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Mechanical_Basement_ZN_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Basement_ZN_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Mechanical_Basement_ZN_1 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Mechanical_Basement_ZN_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Mechanical_Basement_ZN_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Elec/MechRoom Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0006096,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Mechanical_Basement_ZN_2 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -8.66293703438714e-015,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 81,              !- Name
    Floor,                   !- Surface Type
    Basement Floor construction,  !- Construction Name
    Mechanical_Basement_ZN_2 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,24.3538375,-2.43840000000002,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,24.3538375,-2.43840000000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Basement_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 582,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,18.8674375,-2.56474457505455e-029,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,18.8674375,-2.56474457505455e-029;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 83,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Basement_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 94,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,24.3538375,-2.56474457505455e-029,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,24.3538375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,24.3538375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,24.3538375,-2.56474457505455e-029;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 84,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Mechanical_Basement_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 491,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,18.8674375,-2.56474457505455e-029,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,24.3538375,-2.56474457505455e-029,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,24.3538375,-2.56474457505455e-029,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,-2.56474457505455e-029;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 85,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Basement_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 588,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,24.3538375,-2.56474457505455e-029,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,24.3538375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,-2.56474457505455e-029;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 86,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Basement_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 102,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,18.8674375,-2.56474457505455e-029,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,24.3538375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,24.3538375,-2.56474457505455e-029;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Mechanical_Basement_ZN_2 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mechanical_Basement_ZN_2 ZN,  !- Zone Name
    93.64626432;             !- Surface Area {m2}

  ZoneControl:Thermostat,
    Mechanical_Basement_ZN_2 ZN Thermostat,  !- Name
    Mechanical_Basement_ZN_2 ZN,  !- Zone or ZoneList Name
    Mechanical_Basement_ZN_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Elec/MechRoom Thermostat 2;  !- Control 1 Name

  Schedule:Compact,
    Mechanical_Basement_ZN_2 ZN Thermostat Schedule,  !- Name
    Mechanical_Basement_ZN_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Mechanical_Basement_ZN_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Elec/MechRoom Thermostat 2,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Mechanical_Basement_ZN_2 ZN,  !- Zone Name
    Mechanical_Basement_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Basement_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 69,                 !- Zone Air Node Name
    Mechanical_Basement_ZN_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Mechanical_Basement_ZN_2 ZN Inlet Node List,  !- Name
    Node 611;                !- Node 1 Name

  NodeList,
    Mechanical_Basement_ZN_2 ZN Return Node List,  !- Name
    Node 612;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Basement_ZN_2 ZN VAV Terminal,  !- Name
    Node 611,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Basement_ZN_2 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Mechanical_Basement_ZN_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Mechanical_Basement_ZN_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 613,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mechanical_Basement_ZN_2 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 611,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Mechanical_Basement_ZN_2 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 609,                !- Water Inlet Node Name
    Node 610,                !- Water Outlet Node Name
    Mechanical_Basement_ZN_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 611,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6666666666667,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Mechanical_Basement_ZN_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Basement_ZN_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Mechanical_Basement_ZN_2 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Mechanical_Basement_ZN_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Mechanical_Basement_ZN_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Mechanical_Bot_ZN_1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 172,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Mechanical_Bot_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 32,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,29.8402375,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,18.8674375,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,18.8674375,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,29.8402375,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 173,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Bot_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 179,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,18.8674375,2.74478750000001,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,18.8674375,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,29.8402375,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,29.8402375,2.74478750000001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 174,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Bot_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 511,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,29.8402375,2.74478750000001,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,29.8402375,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,29.8402375,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,29.8402375,2.74478750000001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 175,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Bot_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 520,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,18.8674375,2.74478750000001,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,18.8674375,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,18.8674375,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,18.8674375,2.74478750000001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 176,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Bot_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 525,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,29.8402375,2.74478750000001,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,29.8402375,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,18.8674375,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,18.8674375,2.74478750000001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 177,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Mechanical_Bot_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 635,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,18.8674375,2.74478750000001,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,29.8402375,2.74478750000001,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,29.8402375,2.74478750000001,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,18.8674375,2.74478750000001;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Mechanical_Bot_ZN_1 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    Mechanical_Bot_ZN_1 ZN,  !- Zone Name
    96.99077376;             !- Surface Area {m2}

  ZoneControl:Thermostat,
    Mechanical_Bot_ZN_1 ZN Thermostat,  !- Name
    Mechanical_Bot_ZN_1 ZN,  !- Zone or ZoneList Name
    Mechanical_Bot_ZN_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Elec/MechRoom Thermostat 3;  !- Control 1 Name

  Schedule:Compact,
    Mechanical_Bot_ZN_1 ZN Thermostat Schedule,  !- Name
    Mechanical_Bot_ZN_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Mechanical_Bot_ZN_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Elec/MechRoom Thermostat 3,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Mechanical_Bot_ZN_1 ZN,  !- Zone Name
    Mechanical_Bot_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Bot_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 70,                 !- Zone Air Node Name
    Mechanical_Bot_ZN_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Mechanical_Bot_ZN_1 ZN Inlet Node List,  !- Name
    Node 210;                !- Node 1 Name

  NodeList,
    Mechanical_Bot_ZN_1 ZN Return Node List,  !- Name
    Node 211;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Bot_ZN_1 ZN VAV Terminal,  !- Name
    Node 210,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Bot_ZN_1 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Mechanical_Bot_ZN_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Mechanical_Bot_ZN_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 212,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mechanical_Bot_ZN_1 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 210,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Mechanical_Bot_ZN_1 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 208,                !- Water Inlet Node Name
    Node 209,                !- Water Outlet Node Name
    Mechanical_Bot_ZN_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 210,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Mechanical_Bot_ZN_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Bot_ZN_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Mechanical_Bot_ZN_1 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Mechanical_Bot_ZN_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Mechanical_Bot_ZN_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Mechanical_Bot_ZN_2 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 230,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Mechanical_Bot_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 97,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,0,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,24.3538375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,24.3538375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 231,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Bot_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 505,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,29.8402375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,29.8402375,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 232,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Bot_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 214,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,18.8674375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,18.8674375,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,18.8674375,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,18.8674375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 233,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Bot_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 228,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,18.8674375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,18.8674375,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 234,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Bot_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 237,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 235,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Mechanical_Bot_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 637,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,18.8674375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,2.7447875,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,2.7447875,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 491,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Mechanical_Bot_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 84,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,24.3538375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,18.8674375,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,24.3538375,2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Mechanical_Bot_ZN_2 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    Mechanical_Bot_ZN_2 ZN,  !- Zone Name
    187.29252864;            !- Surface Area {m2}

  ZoneControl:Thermostat,
    Mechanical_Bot_ZN_2 ZN Thermostat,  !- Name
    Mechanical_Bot_ZN_2 ZN,  !- Zone or ZoneList Name
    Mechanical_Bot_ZN_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Elec/MechRoom Thermostat 4;  !- Control 1 Name

  Schedule:Compact,
    Mechanical_Bot_ZN_2 ZN Thermostat Schedule,  !- Name
    Mechanical_Bot_ZN_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Mechanical_Bot_ZN_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Elec/MechRoom Thermostat 4,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Mechanical_Bot_ZN_2 ZN,  !- Zone Name
    Mechanical_Bot_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Bot_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 71,                 !- Zone Air Node Name
    Mechanical_Bot_ZN_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Mechanical_Bot_ZN_2 ZN Inlet Node List,  !- Name
    Node 215;                !- Node 1 Name

  NodeList,
    Mechanical_Bot_ZN_2 ZN Return Node List,  !- Name
    Node 216;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Bot_ZN_2 ZN VAV Terminal,  !- Name
    Node 215,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Bot_ZN_2 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Mechanical_Bot_ZN_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Mechanical_Bot_ZN_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 217,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mechanical_Bot_ZN_2 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 215,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Mechanical_Bot_ZN_2 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 213,                !- Water Inlet Node Name
    Node 214,                !- Water Outlet Node Name
    Mechanical_Bot_ZN_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 215,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Mechanical_Bot_ZN_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Bot_ZN_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Mechanical_Bot_ZN_2 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Mechanical_Bot_ZN_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Mechanical_Bot_ZN_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Mechanical_Mid_ZN_1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.9636129237382e-017,    !- Y Origin {m}
    2.31011654250324e-014,   !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 337,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Mechanical_Mid_ZN_1 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,29.8402375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 338,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 677,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 339,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Mechanical_Mid_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 711,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 340,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 690,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 341,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 345,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 342,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 336,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Mechanical_Mid_ZN_1 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    Mechanical_Mid_ZN_1 ZN,  !- Zone Name
    96.99077376;             !- Surface Area {m2}

  ZoneControl:Thermostat,
    Mechanical_Mid_ZN_1 ZN Thermostat,  !- Name
    Mechanical_Mid_ZN_1 ZN,  !- Zone or ZoneList Name
    Mechanical_Mid_ZN_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Elec/MechRoom Thermostat 5;  !- Control 1 Name

  Schedule:Compact,
    Mechanical_Mid_ZN_1 ZN Thermostat Schedule,  !- Name
    Mechanical_Mid_ZN_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Mechanical_Mid_ZN_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Elec/MechRoom Thermostat 5,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Mechanical_Mid_ZN_1 ZN,  !- Zone Name
    Mechanical_Mid_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Mid_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 72,                 !- Zone Air Node Name
    Mechanical_Mid_ZN_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Mechanical_Mid_ZN_1 ZN Inlet Node List,  !- Name
    Node 364;                !- Node 1 Name

  NodeList,
    Mechanical_Mid_ZN_1 ZN Return Node List,  !- Name
    Node 365;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Mid_ZN_1 ZN VAV Terminal,  !- Name
    Node 364,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Mid_ZN_1 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Mechanical_Mid_ZN_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Mechanical_Mid_ZN_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 366,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mechanical_Mid_ZN_1 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 364,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Mechanical_Mid_ZN_1 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 362,                !- Water Inlet Node Name
    Node 363,                !- Water Outlet Node Name
    Mechanical_Mid_ZN_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 364,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Mechanical_Mid_ZN_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Mid_ZN_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Mechanical_Mid_ZN_1 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Mechanical_Mid_ZN_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Mechanical_Mid_ZN_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Mechanical_Mid_ZN_2 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 377,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Mechanical_Mid_ZN_2 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 378,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 386,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 379,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 399,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 380,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Mechanical_Mid_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 716,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 381,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 683,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 382,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 404,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Mechanical_Mid_ZN_2 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    Mechanical_Mid_ZN_2 ZN,  !- Zone Name
    187.29252864;            !- Surface Area {m2}

  ZoneControl:Thermostat,
    Mechanical_Mid_ZN_2 ZN Thermostat,  !- Name
    Mechanical_Mid_ZN_2 ZN,  !- Zone or ZoneList Name
    Mechanical_Mid_ZN_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Elec/MechRoom Thermostat 6;  !- Control 1 Name

  Schedule:Compact,
    Mechanical_Mid_ZN_2 ZN Thermostat Schedule,  !- Name
    Mechanical_Mid_ZN_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Mechanical_Mid_ZN_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Elec/MechRoom Thermostat 6,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Mechanical_Mid_ZN_2 ZN,  !- Zone Name
    Mechanical_Mid_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Mid_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 73,                 !- Zone Air Node Name
    Mechanical_Mid_ZN_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Mechanical_Mid_ZN_2 ZN Inlet Node List,  !- Name
    Node 369;                !- Node 1 Name

  NodeList,
    Mechanical_Mid_ZN_2 ZN Return Node List,  !- Name
    Node 370;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Mid_ZN_2 ZN VAV Terminal,  !- Name
    Node 369,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Mid_ZN_2 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Mechanical_Mid_ZN_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Mechanical_Mid_ZN_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 371,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mechanical_Mid_ZN_2 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 369,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Mechanical_Mid_ZN_2 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 367,                !- Water Inlet Node Name
    Node 368,                !- Water Outlet Node Name
    Mechanical_Mid_ZN_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 369,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Mechanical_Mid_ZN_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Mid_ZN_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Mechanical_Mid_ZN_2 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Mechanical_Mid_ZN_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Mechanical_Mid_ZN_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Mechanical_Top_ZN_1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -9.9636129237382e-017,   !- Y Origin {m}
    16.769225,               !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 940,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Mechanical_Top_ZN_1 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,29.8402375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 941,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Top_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 887,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 942,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Mechanical_Top_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 745,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 943,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Top_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 958,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 944,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Top_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 948,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 945,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Top_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 937,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Mechanical_Top_ZN_1 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    Mechanical_Top_ZN_1 ZN,  !- Zone Name
    96.99077376;             !- Surface Area {m2}

  ZoneControl:Thermostat,
    Mechanical_Top_ZN_1 ZN Thermostat,  !- Name
    Mechanical_Top_ZN_1 ZN,  !- Zone or ZoneList Name
    Mechanical_Top_ZN_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Elec/MechRoom Thermostat 7;  !- Control 1 Name

  Schedule:Compact,
    Mechanical_Top_ZN_1 ZN Thermostat Schedule,  !- Name
    Mechanical_Top_ZN_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Mechanical_Top_ZN_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Elec/MechRoom Thermostat 7,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Mechanical_Top_ZN_1 ZN,  !- Zone Name
    Mechanical_Top_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Top_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 74,                 !- Zone Air Node Name
    Mechanical_Top_ZN_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Mechanical_Top_ZN_1 ZN Inlet Node List,  !- Name
    Node 503;                !- Node 1 Name

  NodeList,
    Mechanical_Top_ZN_1 ZN Return Node List,  !- Name
    Node 504;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Top_ZN_1 ZN VAV Terminal,  !- Name
    Node 503,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Top_ZN_1 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Mechanical_Top_ZN_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Mechanical_Top_ZN_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 505,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mechanical_Top_ZN_1 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 503,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Mechanical_Top_ZN_1 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 501,                !- Water Inlet Node Name
    Node 502,                !- Water Outlet Node Name
    Mechanical_Top_ZN_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 503,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Mechanical_Top_ZN_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Top_ZN_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

