    0,                       !- X Origin {m}
    9.9636129237382e-017,    !- Y Origin {m}
    2.31011654250324e-014,   !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 383,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Stair_Mid_ZN_2 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.0728,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    49.0728,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 384,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Mid_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 714,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.0728,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    49.0728,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 385,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 390,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.0728,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    49.0728,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    49.0728,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    49.0728,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 386,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 378,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 387,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 678,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    49.0728,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    49.0728,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 388,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 416,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.0728,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    49.0728,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Stair_Mid_ZN_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Mid_ZN_2 ZN,       !- Zone Name
    60.20116992;             !- Surface Area {m2}

  ZoneControl:Thermostat,
    Stair_Mid_ZN_2 ZN Thermostat,  !- Name
    Stair_Mid_ZN_2 ZN,       !- Zone or ZoneList Name
    Stair_Mid_ZN_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Stair Thermostat 6;      !- Control 1 Name

  Schedule:Compact,
    Stair_Mid_ZN_2 ZN Thermostat Schedule,  !- Name
    Stair_Mid_ZN_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Stair_Mid_ZN_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Stair Thermostat 6,      !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Stair_Mid_ZN_2 ZN,       !- Zone Name
    Stair_Mid_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Mid_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 99,                 !- Zone Air Node Name
    Stair_Mid_ZN_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Stair_Mid_ZN_2 ZN Inlet Node List,  !- Name
    Node 399;                !- Node 1 Name

  NodeList,
    Stair_Mid_ZN_2 ZN Return Node List,  !- Name
    Node 400;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Stair_Mid_ZN_2 ZN VAV Terminal,  !- Name
    Node 399,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Mid_ZN_2 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Stair_Mid_ZN_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Stair_Mid_ZN_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 401,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Stair_Mid_ZN_2 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 399,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Stair_Mid_ZN_2 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 397,                !- Water Inlet Node Name
    Node 398,                !- Water Outlet Node Name
    Stair_Mid_ZN_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 399,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Stair_Mid_ZN_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Mid_ZN_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Stair_Mid_ZN_2 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Stair Ventilation,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Stair_Mid_ZN_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Stair_Mid_ZN_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Stair_Top_ZN_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -9.9636129237382e-017,   !- Y Origin {m}
    16.769225,               !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 946,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Stair_Top_ZN_1 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    25.4508,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,29.8402375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 947,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_ZN_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 886,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    25.4508,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 948,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_ZN_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 944,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 949,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_ZN_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 959,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 950,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Top_ZN_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 732,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    25.4508,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 951,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_ZN_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 770,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    25.4508,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Stair_Top_ZN_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Top_ZN_1 ZN,       !- Zone Name
    60.20116992;             !- Surface Area {m2}

  ZoneControl:Thermostat,
    Stair_Top_ZN_1 ZN Thermostat,  !- Name
    Stair_Top_ZN_1 ZN,       !- Zone or ZoneList Name
    Stair_Top_ZN_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Stair Thermostat 7;      !- Control 1 Name

  Schedule:Compact,
    Stair_Top_ZN_1 ZN Thermostat Schedule,  !- Name
    Stair_Top_ZN_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Stair_Top_ZN_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Stair Thermostat 7,      !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Stair_Top_ZN_1 ZN,       !- Zone Name
    Stair_Top_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Top_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 100,                !- Zone Air Node Name
    Stair_Top_ZN_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Stair_Top_ZN_1 ZN Inlet Node List,  !- Name
    Node 533;                !- Node 1 Name

  NodeList,
    Stair_Top_ZN_1 ZN Return Node List,  !- Name
    Node 534;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Stair_Top_ZN_1 ZN VAV Terminal,  !- Name
    Node 533,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Top_ZN_1 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Stair_Top_ZN_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Stair_Top_ZN_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 535,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Stair_Top_ZN_1 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 533,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Stair_Top_ZN_1 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 531,                !- Water Inlet Node Name
    Node 532,                !- Water Outlet Node Name
    Stair_Top_ZN_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 533,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Stair_Top_ZN_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Top_ZN_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Stair_Top_ZN_1 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Stair Ventilation,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Stair_Top_ZN_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Stair_Top_ZN_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Stair_Top_ZN_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    1.70960468004467e-016,   !- Y Origin {m}
    16.769225,               !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 804,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Stair_Top_ZN_2 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.0728,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    49.0728,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 805,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Top_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 748,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.0728,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    49.0728,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 806,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 927,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.0728,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    49.0728,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    49.0728,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    49.0728,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 807,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 799,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 808,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 872,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    49.0728,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    49.0728,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 809,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_ZN_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 862,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.0728,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    49.0728,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Stair_Top_ZN_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Top_ZN_2 ZN,       !- Zone Name
    60.20116992;             !- Surface Area {m2}

  ZoneControl:Thermostat,
    Stair_Top_ZN_2 ZN Thermostat,  !- Name
    Stair_Top_ZN_2 ZN,       !- Zone or ZoneList Name
    Stair_Top_ZN_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Stair Thermostat 8;      !- Control 1 Name

  Schedule:Compact,
    Stair_Top_ZN_2 ZN Thermostat Schedule,  !- Name
    Stair_Top_ZN_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Stair_Top_ZN_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Stair Thermostat 8,      !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Stair_Top_ZN_2 ZN,       !- Zone Name
    Stair_Top_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Top_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 101,                !- Zone Air Node Name
    Stair_Top_ZN_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Stair_Top_ZN_2 ZN Inlet Node List,  !- Name
    Node 538;                !- Node 1 Name

  NodeList,
    Stair_Top_ZN_2 ZN Return Node List,  !- Name
    Node 539;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Stair_Top_ZN_2 ZN VAV Terminal,  !- Name
    Node 538,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Top_ZN_2 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Stair_Top_ZN_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Stair_Top_ZN_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 540,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Stair_Top_ZN_2 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 538,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Stair_Top_ZN_2 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 536,                !- Water Inlet Node Name
    Node 537,                !- Water Outlet Node Name
    Stair_Top_ZN_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 538,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Stair_Top_ZN_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Top_ZN_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Stair_Top_ZN_2 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Stair Ventilation,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Stair_Top_ZN_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Stair_Top_ZN_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    TopFloor_Plenum ZN,      !- Name
    -0,                      !- Direction of Relative North {deg}
    -6.41186143763638e-031,  !- X Origin {m}
    9.96361292373826e-017,   !- Y Origin {m}
    16.769225,               !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 724,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 825,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.77384,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    49.77384,42.6418375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,42.6418375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 4 {m}
    6.096,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 5 {m}
    6.096,48.7378375,19.5130875;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 725,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.92626759385313e-016,1.89307146982042e-016,20.7322875,  !- X,Y,Z ==> Vertex 1 {m}
    6.41186143763638e-031,-9.96361292373826e-017,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,7.93235758299345e-016,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,1.08217903451877e-015,20.7322875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 726,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,1.08217903451877e-015,20.7322875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,7.93235758299345e-016,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,48.7378375,20.7322875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 727,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,48.7378375,20.7322875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    6.41186143763638e-031,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    -1.92626759385313e-016,48.7378375,20.7322875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 728,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-20.83,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,1.08217903451877e-015,20.7322875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,48.7378375,20.7322875,  !- X,Y,Z ==> Vertex 2 {m}
    -1.92626759385313e-016,48.7378375,20.7322875,  !- X,Y,Z ==> Vertex 3 {m}
    -1.92626759385313e-016,1.89307146982042e-016,20.7322875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 729,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.92626759385313e-016,48.7378375,20.7322875,  !- X,Y,Z ==> Vertex 1 {m}
    6.41186143763638e-031,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    6.41186143763638e-031,-9.96361292373826e-017,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    -1.92626759385313e-016,1.89307146982042e-016,20.7322875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 730,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 843,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.01155,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    67.01155,7.18784528208557e-016,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    19.32432,1.3637427015042e-016,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    19.32432,6.096,19.5130875,  !- X,Y,Z ==> Vertex 4 {m}
    15.05712,6.096,19.5130875,  !- X,Y,Z ==> Vertex 5 {m}
    15.05712,12.1618375,19.5130875;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 731,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 814,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,42.6418375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,15.8194375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    67.01155,15.8194375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    67.01155,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 4 {m}
    56.388,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 5 {m}
    56.388,42.6418375,19.5130875;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 732,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 950,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    25.4508,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 733,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 764,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    16.58112,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    16.58112,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 4 {m}
    35.3568,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 5 {m}
    35.3568,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 6 {m}
    15.05712,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 7 {m}
    15.05712,36.5458375,19.5130875;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Surface 734,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 936,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    16.58112,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    16.58112,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 735,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 901,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.32432,6.096,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    19.32432,1.3637427015042e-016,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    15.05712,8.42584090868624e-017,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    15.05712,6.096,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 736,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 792,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 4 {m}
    54.864,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 5 {m}
    54.864,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 6 {m}
    46.3296,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 7 {m}
    46.3296,36.5458375,19.5130875;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Surface 737,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 909,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.05712,6.096,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    15.05712,8.42584090868624e-017,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    6.41186143763638e-031,-9.96361292373826e-017,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    4.48830300634547e-030,6.096,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 738,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 878,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,42.6418375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    52.1208,42.6418375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    52.1208,48.7378375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 739,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 854,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,32.8882375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    4.48830300634547e-030,32.8882375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    6.41186143763638e-031,48.7378375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 740,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 833,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.05712,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    15.05712,6.096,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    4.48830300634547e-030,6.096,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    4.48830300634547e-030,32.8882375,19.5130875,  !- X,Y,Z ==> Vertex 4 {m}
    6.096,32.8882375,19.5130875,  !- X,Y,Z ==> Vertex 5 {m}
    6.096,36.5458375,19.5130875;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 741,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 891,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,42.6418375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,42.6418375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,48.7378375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 742,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 912,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,15.8194375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,7.93235758299345e-016,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    67.01155,7.18784528208557e-016,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    67.01155,15.8194375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 743,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 922,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,36.5458375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 744,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 896,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.1208,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    52.1208,42.6418375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    49.77384,42.6418375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    49.77384,48.7378375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 745,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 942,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 746,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 881,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 747,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 771,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 748,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 805,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.0728,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    49.0728,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 749,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 867,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 750,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 801,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 751,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 928,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    49.0728,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    49.0728,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 752,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 955,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 753,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 778,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,36.5458375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 754,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 864,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    TopFloor_Plenum Mass,    !- Name
    InteriorFurnishings,     !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    7126.20778384625;        !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    TopFloor_Plenum Infiltration,  !- Name
    TopFloor_Plenum ZN,      !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    4.38381898421208e-005,   !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  Zone,
    Workshop_Basement_ZN ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -8.66293703438714e-015,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 93,              !- Name
    Floor,                   !- Surface Type
    Basement Floor construction,  !- Construction Name
    Workshop_Basement_ZN ZN, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,-2.43840000000002,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,24.3538375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,24.3538375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,-2.43840000000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 94,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Workshop_Basement_ZN ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 83,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,24.3538375,1.15505827125162e-014,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,24.3538375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,24.3538375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,24.3538375,1.15505827125162e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 95,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Workshop_Basement_ZN ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 591,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,29.8402375,1.15505827125162e-014,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,29.8402375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,24.3538375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,24.3538375,1.15505827125162e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 96,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Workshop_Basement_ZN ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 570,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,1.15505827125162e-014,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,1.15505827125162e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 97,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Workshop_Basement_ZN ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 230,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,24.3538375,1.15505827125162e-014,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,1.15505827125162e-014,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,1.15505827125162e-014,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,24.3538375,1.15505827125162e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 98,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Workshop_Basement_ZN ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 572,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,24.3538375,1.15505827125162e-014,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,24.3538375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,1.15505827125162e-014;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Workshop_Basement_ZN Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Workshop_Basement_ZN ZN, !- Zone Name
    93.64626432;             !- Surface Area {m2}

  ZoneControl:Thermostat,
    Workshop_Basement_ZN ZN Thermostat,  !- Name
    Workshop_Basement_ZN ZN, !- Zone or ZoneList Name
    Workshop_Basement_ZN ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    BreakRoom Thermostat 4;  !- Control 1 Name

  Schedule:Compact,
    Workshop_Basement_ZN ZN Thermostat Schedule,  !- Name
    Workshop_Basement_ZN ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Workshop_Basement_ZN ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    BreakRoom Thermostat 4,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Workshop_Basement_ZN ZN, !- Zone Name
    Workshop_Basement_ZN ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Workshop_Basement_ZN ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 103,                !- Zone Air Node Name
    Workshop_Basement_ZN ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Workshop_Basement_ZN ZN Inlet Node List,  !- Name
    Node 671;                !- Node 1 Name

  NodeList,
    Workshop_Basement_ZN ZN Return Node List,  !- Name
    Node 672;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Workshop_Basement_ZN ZN VAV Terminal,  !- Name
    Node 671,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Workshop_Basement_ZN ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Workshop_Basement_ZN ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Workshop_Basement_ZN ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 673,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.7,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Workshop_Basement_ZN ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 671,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Workshop_Basement_ZN ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 669,                !- Water Inlet Node Name
    Node 670,                !- Water Outlet Node Name
    Workshop_Basement_ZN ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 671,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6666666666667,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Workshop_Basement_ZN ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Workshop_Basement_ZN ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Workshop_Basement_ZN ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BreakRoom Ventilation,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Workshop_Basement_ZN ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Workshop_Basement_ZN ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2017,                    !- Begin Year
    1,                       !- End Month
    31,                      !- End Day of Month
    2017,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    Run Period 2,            !- Name
    7,                       !- Begin Month
    1,                       !- Begin Day of Month
    2017,                    !- Begin Year
    7,                       !- End Month
    31,                      !- End Day of Month
    2017,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,TARP;

  Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1;                       !- Cooling Sizing Factor

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    100mm Normalweight concrete floor,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8IN CONCRETE HW RefBldg, !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Membrane - Highly Reflective,  !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.75,                    !- Thermal Absorptance
    0.45,                    !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    2.88291975297193,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation,      !- Name
    Smooth,                  !- Roughness
    0.0282222222222221,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-0.58,  !- Name
    Smooth,                  !- Roughness
    0.101874652714525,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-19.72,  !- Name
    Smooth,                  !- Roughness
    3.47220354893132,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-5.74,  !- Name
    Smooth,                  !- Roughness
    1.01115400561992,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-6.78,  !- Name
    Smooth,                  !- Roughness
    1.19346679593268,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    REF A CLEAR LO 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.066,                   !- Solar Transmittance at Normal Incidence
    0.341,                   !- Front Side Solar Reflectance at Normal Incidence
    0.493,                   !- Back Side Solar Reflectance at Normal Incidence
    0.08,                    !- Visible Transmittance at Normal Incidence
    0.41,                    !- Front Side Visible Reflectance at Normal Incidence
    0.37,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.4,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    REF C CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.2,                     !- Solar Transmittance at Normal Incidence
    0.16,                    !- Front Side Solar Reflectance at Normal Incidence
    0.39,                    !- Back Side Solar Reflectance at Normal Incidence
    0.22,                    !- Visible Transmittance at Normal Incidence
    0.17,                    !- Front Side Visible Reflectance at Normal Incidence
    0.35,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.55,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:SimpleGlazingSystem,
    U 1.17 SHGC 0.39 Simple Glazing U-1.17 SHGC 0.39,  !- Name
    6.64356810910278,        !- U-Factor {W/m2-K}
    0.39,                    !- Solar Heat Gain Coefficient
    0.23;                    !- Visible Transmittance

  Construction,
    Basement Floor construction,  !- Name
    M10 200mm concrete block basement wall,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Basement Wall construction,  !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer

  Construction,
    Floor Adiabatic construction,  !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    Smallhotel 2010 Slab Floor,  !- Name
    8 in. Normalweight Concrete Floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Typical IEAD Roof - Highly Reflective R-20.83,  !- Name
    Roof Membrane - Highly Reflective,  !- Outside Layer
    Typical Insulation R-19.72,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

  Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

  Construction,
    Typical Insulated Exterior Mass Floor R-9.35,  !- Name
    Typical Insulation R-6.78,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

  Construction,
    Typical Insulated Exterior Mass Wall R-8.13,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN CONCRETE HW RefBldg, !- Layer 2
    Typical Insulation R-5.74,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

  Construction,
    Typical Insulated Metal Door R-1.43,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-0.58;  !- Layer 2

  Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

  Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

  Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

  Construction,
    Typical Overhead Door,   !- Name
    Typical Insulation;      !- Outside Layer

  Construction,
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,  !- Name
    REF A CLEAR LO 6MM;      !- Outside Layer

  Construction,
    U 1.17 SHGC 0.39 Simple Glazing Skylight U-1.17 SHGC 0.39,  !- Name
    U 1.17 SHGC 0.39 Simple Glazing U-1.17 SHGC 0.39;  !- Outside Layer

  Construction,
    Wall Adiabatic construction,  !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Chilled Water Loop Temp - 44F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    6.66666666666669;        !- Value Until Time 1

  Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Latent - 0.05 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Sensible - 0.2 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Heat Pump Loop High Temp - 65F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18.3333333333334;        !- Value Until Time 1

  Schedule:Day:Interval,
    Heat Pump Loop High Temp - 65F Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18.3333333333334;        !- Value Until Time 1

  Schedule:Day:Interval,
    Heat Pump Loop Low Temp - 41F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    5.00000000000006;        !- Value Until Time 1

  Schedule:Day:Interval,
    Heat Pump Loop Low Temp - 41F Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    5.00000000000006;        !- Value Until Time 1

  Schedule:Day:Interval,
    Hot Water Loop Temp - 180F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office BLDG ELEVATORS Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    05:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    06:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    07:00,                   !- Time 4
    0.4,                     !- Value Until Time 4
    09:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    10:00,                   !- Time 6
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7
    0.15,                    !- Value Until Time 7
    17:00,                   !- Time 8
    0.35,                    !- Value Until Time 8
    19:00,                   !- Time 9
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10
    0.4,                     !- Value Until Time 10
    22:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    23:00,                   !- Time 12
    0.2,                     !- Value Until Time 12
    24:00,                   !- Time 13
    0.1;                     !- Value Until Time 13

  Schedule:Day:Interval,
    Large Office BLDG ELEVATORS Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    05:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    06:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    07:00,                   !- Time 4
    0.4,                     !- Value Until Time 4
    09:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    10:00,                   !- Time 6
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7
    0.15,                    !- Value Until Time 7
    17:00,                   !- Time 8
    0.35,                    !- Value Until Time 8
    19:00,                   !- Time 9
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10
    0.4,                     !- Value Until Time 10
    22:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    23:00,                   !- Time 12
    0.2,                     !- Value Until Time 12
    24:00,                   !- Time 13
    0.1;                     !- Value Until Time 13

  Schedule:Day:Interval,
    Large Office BLDG ELEVATORS Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    05:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    06:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    07:00,                   !- Time 4
    0.4,                     !- Value Until Time 4
    09:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    10:00,                   !- Time 6
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7
    0.15,                    !- Value Until Time 7
    17:00,                   !- Time 8
    0.35,                    !- Value Until Time 8
    19:00,                   !- Time 9
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10
    0.4,                     !- Value Until Time 10
    22:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    23:00,                   !- Time 12
    0.2,                     !- Value Until Time 12
    24:00,                   !- Time 13
    0.1;                     !- Value Until Time 13

  Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default 2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge ALWAYS_ON Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge ALWAYS_ON Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge ALWAYS_ON Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2
    0.4,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.3;                     !- Value Until Time 5

  Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0.4;                     !- Value Until Time 6

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.09238,                 !- Value Until Time 2
    12:00,                   !- Time 3
    0.27714,                 !- Value Until Time 3
    17:00,                   !- Time 4
    0.13857,                 !- Value Until Time 4
    19:00,                   !- Time 5
    0.04619,                 !- Value Until Time 5
    24:00,                   !- Time 6
    0.05;                    !- Value Until Time 6

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    07:00,                   !- Time 3
    0.09238,                 !- Value Until Time 3
    08:00,                   !- Time 4
    0.27714,                 !- Value Until Time 4
    17:00,                   !- Time 5
    0.83142,                 !- Value Until Time 5
    18:00,                   !- Time 6
    0.4619,                  !- Value Until Time 6
    20:00,                   !- Time 7
    0.27714,                 !- Value Until Time 7
    22:00,                   !- Time 8
    0.18476,                 !- Value Until Time 8
    23:00,                   !- Time 9
    0.09238,                 !- Value Until Time 9
    24:00,                   !- Time 10
    0.04619;                 !- Value Until Time 10

  Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.05;                    !- Value Until Time 9

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    11:00,                   !- Time 3
    0.04,                    !- Value Until Time 3
    13:00,                   !- Time 4
    0.06,                    !- Value Until Time 4
    14:00,                   !- Time 5
    0.09,                    !- Value Until Time 5
    15:00,                   !- Time 6
    0.06,                    !- Value Until Time 6
    21:00,                   !- Time 7
    0.04,                    !- Value Until Time 7
    22:00,                   !- Time 8
    0.07,                    !- Value Until Time 8
    24:00,                   !- Time 9
    0.04;                    !- Value Until Time 9

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18
    0.05;                    !- Value Until Time 18

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18
    0.05;                    !- Value Until Time 18

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.14,                    !- Value Until Time 12
    21:00,                   !- Time 13
    0.07,                    !- Value Until Time 13
    22:00,                   !- Time 14
    0.09,                    !- Value Until Time 14
    24:00,                   !- Time 15
    0.05;                    !- Value Until Time 15

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.14,                    !- Value Until Time 12
    21:00,                   !- Time 13
    0.07,                    !- Value Until Time 13
    22:00,                   !- Time 14
    0.09,                    !- Value Until Time 14
    24:00,                   !- Time 15
    0.05;                    !- Value Until Time 15

  Schedule:Day:Interval,
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    05:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    06:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    07:00,                   !- Time 4
    0.4,                     !- Value Until Time 4
    09:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    10:00,                   !- Time 6
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7
    0.15,                    !- Value Until Time 7
    17:00,                   !- Time 8
    0.35,                    !- Value Until Time 8
    19:00,                   !- Time 9
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10
    0.4,                     !- Value Until Time 10
    22:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    23:00,                   !- Time 12
    0.2,                     !- Value Until Time 12
    24:00,                   !- Time 13
    0.1;                     !- Value Until Time 13

  Schedule:Day:Interval,
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge Exterior_lighting_schedule_a Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    OfficeLarge Exterior_lighting_schedule_a Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    OfficeLarge Exterior_lighting_schedule_a Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    OfficeLarge Exterior_lighting_schedule_b Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.7,                     !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    OfficeLarge Exterior_lighting_schedule_b Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.7,                     !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    OfficeLarge Exterior_lighting_schedule_b Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.7,                     !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    OfficeLarge HVACOperationSchd Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge HVACOperationSchd Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge HVACOperationSchd Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge HVACOperationSchd WntrDsn|Sat Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 20,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 21,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 22,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 23,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 24,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 25,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 26,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 27,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 28,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 29,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 30,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 31,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 32,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 33,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 34,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 35,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 36,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.7777777777778;        !- Value Until Time 1

  Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.7777777777778;        !- Value Until Time 1

  Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default 2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.7777777777778;        !- Value Until Time 1

  Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default 3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.7777777777778;        !- Value Until Time 1

  Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F Default,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111111111111;        !- Value Until Time 1

  Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31,  !- Name
    Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
    Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Chilled Water Loop Temp - 44F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Name
    Fraction Latent - 0.05 Default,  !- Sunday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Monday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Tuesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Wednesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Thursday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Friday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Saturday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Holiday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Latent - 0.05 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Fraction Latent - 0.05,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Name
    Fraction Sensible - 0.2 Default,  !- Sunday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Monday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Tuesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Wednesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Thursday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Friday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Saturday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Holiday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Sensible - 0.2 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Fraction Sensible - 0.2, !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Heat Pump Loop High Temp - 65F Week Rule - Jan1-Dec31,  !- Name
    Heat Pump Loop High Temp - 65F Default,  !- Sunday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- Monday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- Tuesday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- Wednesday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- Thursday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- Friday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- Saturday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- Holiday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- SummerDesignDay Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- WinterDesignDay Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- CustomDay1 Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Heat Pump Loop High Temp - 65F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Heat Pump Loop High Temp - 65F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Heat Pump Loop High Temp - 65F 1 Week Rule - Jan1-Dec31,  !- Name
    Heat Pump Loop High Temp - 65F Default 1,  !- Sunday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default 1,  !- Monday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default 1,  !- Tuesday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default 1,  !- Wednesday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default 1,  !- Thursday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default 1,  !- Friday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default 1,  !- Saturday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default 1,  !- Holiday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default 1,  !- SummerDesignDay Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default 1,  !- WinterDesignDay Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default 1,  !- CustomDay1 Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Heat Pump Loop High Temp - 65F 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Heat Pump Loop High Temp - 65F 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Heat Pump Loop Low Temp - 41F Week Rule - Jan1-Dec31,  !- Name
    Heat Pump Loop Low Temp - 41F Default,  !- Sunday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- Monday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- Tuesday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- Wednesday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- Thursday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- Friday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- Saturday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- Holiday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- SummerDesignDay Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- WinterDesignDay Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- CustomDay1 Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Heat Pump Loop Low Temp - 41F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Heat Pump Loop Low Temp - 41F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Heat Pump Loop Low Temp - 41F 1 Week Rule - Jan1-Dec31,  !- Name
    Heat Pump Loop Low Temp - 41F Default 1,  !- Sunday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default 1,  !- Monday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default 1,  !- Tuesday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default 1,  !- Wednesday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default 1,  !- Thursday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default 1,  !- Friday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default 1,  !- Saturday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default 1,  !- Holiday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default 1,  !- SummerDesignDay Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default 1,  !- WinterDesignDay Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default 1,  !- CustomDay1 Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Heat Pump Loop Low Temp - 41F 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Heat Pump Loop Low Temp - 41F 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31,  !- Name
    Hot Water Loop Temp - 180F Default,  !- Sunday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Monday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Tuesday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Wednesday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Thursday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Friday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Saturday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Holiday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- SummerDesignDay Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- WinterDesignDay Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- CustomDay1 Schedule:Day Name
    Hot Water Loop Temp - 180F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Hot Water Loop Temp - 180F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Large Office BLDG ELEVATORS Week Rule - Jan1-Dec31,  !- Name
    Large Office BLDG ELEVATORS Default,  !- Sunday Schedule:Day Name
    Large Office BLDG ELEVATORS Default,  !- Monday Schedule:Day Name
    Large Office BLDG ELEVATORS Default,  !- Tuesday Schedule:Day Name
    Large Office BLDG ELEVATORS Default,  !- Wednesday Schedule:Day Name
    Large Office BLDG ELEVATORS Default,  !- Thursday Schedule:Day Name
    Large Office BLDG ELEVATORS Default,  !- Friday Schedule:Day Name
    Large Office BLDG ELEVATORS Default,  !- Saturday Schedule:Day Name
    Large Office BLDG ELEVATORS Default,  !- Holiday Schedule:Day Name
    Large Office BLDG ELEVATORS Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office BLDG ELEVATORS Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office BLDG ELEVATORS Default,  !- CustomDay1 Schedule:Day Name
    Large Office BLDG ELEVATORS Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Large Office BLDG ELEVATORS,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Large Office BLDG ELEVATORS Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Mixed Water At Faucet Temp - 140F Default,  !- Sunday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Monday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Thursday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Friday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Saturday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Holiday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Mixed Water At Faucet Temp - 140F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 140F 1 Week Rule - Jan1-Dec31,  !- Name
    Mixed Water At Faucet Temp - 140F Default 1,  !- Sunday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 1,  !- Monday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 1,  !- Tuesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 1,  !- Wednesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 1,  !- Thursday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 1,  !- Friday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 1,  !- Saturday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 1,  !- Holiday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 1,  !- SummerDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 1,  !- WinterDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 1,  !- CustomDay1 Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Mixed Water At Faucet Temp - 140F 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 140F 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 140F 2 Week Rule - Jan1-Dec31,  !- Name
    Mixed Water At Faucet Temp - 140F Default 2,  !- Sunday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 2,  !- Monday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 2,  !- Tuesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 2,  !- Wednesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 2,  !- Thursday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 2,  !- Friday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 2,  !- Saturday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 2,  !- Holiday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 2,  !- SummerDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 2,  !- WinterDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 2,  !- CustomDay1 Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Mixed Water At Faucet Temp - 140F 2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 140F 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeLarge ALWAYS_ON Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge ALWAYS_ON Default,  !- Sunday Schedule:Day Name
    OfficeLarge ALWAYS_ON Default,  !- Monday Schedule:Day Name
    OfficeLarge ALWAYS_ON Default,  !- Tuesday Schedule:Day Name
    OfficeLarge ALWAYS_ON Default,  !- Wednesday Schedule:Day Name
    OfficeLarge ALWAYS_ON Default,  !- Thursday Schedule:Day Name
    OfficeLarge ALWAYS_ON Default,  !- Friday Schedule:Day Name
    OfficeLarge ALWAYS_ON Default,  !- Saturday Schedule:Day Name
    OfficeLarge ALWAYS_ON Default,  !- Holiday Schedule:Day Name
    OfficeLarge ALWAYS_ON Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge ALWAYS_ON Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge ALWAYS_ON Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge ALWAYS_ON Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge ALWAYS_ON,   !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge ALWAYS_ON Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeLarge BLDG_EQUIP_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge BLDG_EQUIP_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge BLDG_EQUIP_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge BLDG_EQUIP_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeLarge BLDG_LIGHT_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge BLDG_LIGHT_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge BLDG_LIGHT_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge BLDG_LIGHT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeLarge BLDG_OCC_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge BLDG_OCC_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge BLDG_OCC_SCH,!- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge BLDG_OCC_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge BLDG_SWH_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge BLDG_SWH_SCH,!- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Sunday Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Monday Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Tuesday Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Wednesday Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Thursday Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Friday Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Saturday Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Holiday Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeLarge Exterior_lighting_schedule_a Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge Exterior_lighting_schedule_a Default,  !- Sunday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Default,  !- Monday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Default,  !- Tuesday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Default,  !- Wednesday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Default,  !- Thursday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Default,  !- Friday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Default,  !- Saturday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Default,  !- Holiday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge Exterior_lighting_schedule_a,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge Exterior_lighting_schedule_a Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeLarge Exterior_lighting_schedule_b Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge Exterior_lighting_schedule_b Default,  !- Sunday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Default,  !- Monday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Default,  !- Tuesday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Default,  !- Wednesday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Default,  !- Thursday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Default,  !- Friday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Default,  !- Saturday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Default,  !- Holiday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge Exterior_lighting_schedule_b,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge Exterior_lighting_schedule_b Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeLarge HVACOperationSchd Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge HVACOperationSchd Default,  !- Sunday Schedule:Day Name
    OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge HVACOperationSchd WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge HVACOperationSchd Default,  !- Holiday Schedule:Day Name
    OfficeLarge HVACOperationSchd Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge HVACOperationSchd Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge HVACOperationSchd Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge HVACOperationSchd Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge HVACOperationSchd,  !- Name
    ,                        !- Schedule Type Limits Name
    OfficeLarge HVACOperationSchd Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- Sunday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge INFIL_SCH_PNNL,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium ACTIVITY_SCH Default,  !- Sunday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Monday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Tuesday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Wednesday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Thursday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Friday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Saturday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Holiday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeMedium ACTIVITY_SCH,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 25,         !- Sunday Schedule:Day Name
    Schedule Day 25,         !- Monday Schedule:Day Name
    Schedule Day 25,         !- Tuesday Schedule:Day Name
    Schedule Day 25,         !- Wednesday Schedule:Day Name
    Schedule Day 25,         !- Thursday Schedule:Day Name
    Schedule Day 25,         !- Friday Schedule:Day Name
    Schedule Day 25,         !- Saturday Schedule:Day Name
    Schedule Day 25,         !- Holiday Schedule:Day Name
    Schedule Day 25,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 25,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 25,         !- CustomDay1 Schedule:Day Name
    Schedule Day 25;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 26,         !- Sunday Schedule:Day Name
    Schedule Day 26,         !- Monday Schedule:Day Name
    Schedule Day 26,         !- Tuesday Schedule:Day Name
    Schedule Day 26,         !- Wednesday Schedule:Day Name
    Schedule Day 26,         !- Thursday Schedule:Day Name
    Schedule Day 26,         !- Friday Schedule:Day Name
    Schedule Day 26,         !- Saturday Schedule:Day Name
    Schedule Day 26,         !- Holiday Schedule:Day Name
    Schedule Day 26,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 26,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 26,         !- CustomDay1 Schedule:Day Name
    Schedule Day 26;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Supply Air Temp - 55.0F Week Rule - Jan1-Dec31,  !- Name
    Supply Air Temp - 55.0F Default,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.0F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Supply Air Temp - 55.0F, !- Name
    Temperature,             !- Schedule Type Limits Name
    Supply Air Temp - 55.0F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31,  !- Name
    Supply Air Temp - 55.0F Default 1,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.0F Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Supply Air Temp - 55.0F 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Supply Air Temp - 55.0F 2 Week Rule - Jan1-Dec31,  !- Name
    Supply Air Temp - 55.0F Default 2,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.0F Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Supply Air Temp - 55.0F 2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Supply Air Temp - 55.0F 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Supply Air Temp - 55.0F 3 Week Rule - Jan1-Dec31,  !- Name
    Supply Air Temp - 55.0F Default 3,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.0F Default 3,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.0F Default 3,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.0F Default 3,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.0F Default 3,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.0F Default 3,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.0F Default 3,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.0F Default 3,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.0F Default 3,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default 3,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default 3,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.0F Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Supply Air Temp - 55.0F 3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Supply Air Temp - 55.0F 3 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31,  !- Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Constant,Always Off Discrete,,0;

  Schedule:Constant,Always On Continuous,,1;

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    CAV_bas,                 !- Name
    CAV_bas Controllers,     !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    CAV_bas Supply Branches, !- Branch List Name
    ,                        !- Connector List Name
    Node 566,                !- Supply Side Inlet Node Name
    Node 569,                !- Demand Side Outlet Node Name
    CAV_bas Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    CAV_bas Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    CAV_bas Supply Outlet Nodes,  !- Name
    Node 567;                !- Node 1 Name

  NodeList,
    CAV_bas Demand Inlet Nodes,  !- Name
    Node 568;                !- Node 1 Name

  Sizing:System,
    CAV_bas,                 !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    16.6666666666667,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    CAV_bas Controllers,     !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    CAV_bas Clg Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    CAV_bas Main Htg Coil Controller;  !- Controller 2 Name

  Controller:WaterCoil,
    CAV_bas Clg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 576,                !- Sensor Node Name
    Node 574,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    CAV_bas Main Htg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 573,                !- Sensor Node Name
    Node 571,                !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 4;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeLarge HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    CAV_bas Supply Branches, !- Name
    CAV_bas Main Branch;     !- Branch 1 Name

  Branch,
    CAV_bas Main Branch,     !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    CAV_bas OA System,       !- Component 1 Name
    Node 566,                !- Component 1 Inlet Node Name
    Node 579,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    CAV_bas Clg Coil,        !- Component 2 Name
    Node 579,                !- Component 2 Inlet Node Name
    Node 576,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    CAV_bas Main Htg Coil,   !- Component 3 Name
    Node 576,                !- Component 3 Inlet Node Name
    Node 573,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    CAV_bas Fan,             !- Component 4 Name
    Node 573,                !- Component 4 Inlet Node Name
    Node 567;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    CAV_bas OA System,       !- Name
    CAV_bas OA System Controller List,  !- Controller List Name
    CAV_bas OA System Equipment List,  !- Outdoor Air Equipment List Name
    CAV_bas OA System Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    CAV_bas OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    CAV_bas OA Controller;   !- Controller 1 Name

  Controller:OutdoorAir,
    CAV_bas OA Controller,   !- Name
    Node 578,                !- Relief Air Outlet Node Name
    Node 566,                !- Return Air Node Name
    Node 579,                !- Mixed Air Node Name
    Node 577,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    OfficeLarge MinOA_MotorizedDamper_Sched,  !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    CAV_bas Vent Controller, !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    CAV_bas OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    CAV_bas OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    CAV_bas OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 577;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CAV_bas OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    CAV_bas OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    CAV_bas OA System Outdoor Air Mixer,  !- Name
    Node 579,                !- Mixed Air Node Name
    Node 577,                !- Outdoor Air Stream Node Name
    Node 578,                !- Relief Air Stream Node Name
    Node 566;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 579 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 567,                !- Reference Setpoint Node Name
    Node 573,                !- Fan Inlet Node Name
    Node 567,                !- Fan Outlet Node Name
    Node 579;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    CAV_bas Clg Coil,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 574,                !- Water Inlet Node Name
    Node 575,                !- Water Outlet Node Name
    Node 579,                !- Air Inlet Node Name
    Node 576,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 576 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 567,                !- Reference Setpoint Node Name
    Node 573,                !- Fan Inlet Node Name
    Node 567,                !- Fan Outlet Node Name
    Node 576;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    CAV_bas Main Htg Coil,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 571,                !- Water Inlet Node Name
    Node 572,                !- Water Outlet Node Name
    Node 576,                !- Air Inlet Node Name
    Node 573,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    16.6666666666667,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 573 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 567,                !- Reference Setpoint Node Name
    Node 573,                !- Fan Inlet Node Name
    Node 567,                !- Fan Outlet Node Name
    Node 573;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    CAV_bas Fan,             !- Name
    OfficeLarge HVACOperationSchd,  !- Availability Schedule Name
    0.62,                    !- Fan Total Efficiency
    996.35564,               !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 573,                !- Air Inlet Node Name
    Node 567;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    CAV_bas Supply Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Supply Air Temp - 55.0F 3,  !- Schedule Name
    Node 567;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    CAV_bas Node 568 Supply Path,  !- Name
    Node 568,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,  !- Name
    Node 568,                !- Inlet Node Name
    Node 583,                !- Outlet 1 Node Name
    Node 588,                !- Outlet 2 Node Name
    Node 593,                !- Outlet 3 Node Name
    Node 598,                !- Outlet 4 Node Name
    Node 603,                !- Outlet 5 Node Name
    Node 608,                !- Outlet 6 Node Name
    Node 613,                !- Outlet 7 Node Name
    Node 618,                !- Outlet 8 Node Name
    Node 623,                !- Outlet 9 Node Name
    Node 628,                !- Outlet 10 Node Name
    Node 633,                !- Outlet 11 Node Name
    Node 638,                !- Outlet 12 Node Name
    Node 643,                !- Outlet 13 Node Name
    Node 648,                !- Outlet 14 Node Name
    Node 653,                !- Outlet 15 Node Name
    Node 658,                !- Outlet 16 Node Name
    Node 663,                !- Outlet 17 Node Name
    Node 668,                !- Outlet 18 Node Name
    Node 673,                !- Outlet 19 Node Name
    Node 678,                !- Outlet 20 Node Name
    Node 683;                !- Outlet 21 Node Name

  AirLoopHVAC:ReturnPath,
    CAV_bas Return Path,     !- Name
    Node 569,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,  !- Name
    Node 569,                !- Outlet Node Name
    Node 582,                !- Inlet 1 Node Name
    Node 587,                !- Inlet 2 Node Name
    Node 592,                !- Inlet 3 Node Name
    Node 597,                !- Inlet 4 Node Name
    Node 602,                !- Inlet 5 Node Name
    Node 607,                !- Inlet 6 Node Name
    Node 612,                !- Inlet 7 Node Name
    Node 617,                !- Inlet 8 Node Name
    Node 622,                !- Inlet 9 Node Name
    Node 627,                !- Inlet 10 Node Name
    Node 632,                !- Inlet 11 Node Name
    Node 637,                !- Inlet 12 Node Name
    Node 642,                !- Inlet 13 Node Name
    Node 647,                !- Inlet 14 Node Name
    Node 652,                !- Inlet 15 Node Name
    Node 657,                !- Inlet 16 Node Name
    Node 662,                !- Inlet 17 Node Name
    Node 667,                !- Inlet 18 Node Name
    Node 672,                !- Inlet 19 Node Name
    Node 677,                !- Inlet 20 Node Name
    Node 682;                !- Inlet 21 Node Name

  AirLoopHVAC,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 700,                !- Supply Side Inlet Node Name
    Node 703,                !- Demand Side Outlet Node Name
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Supply Outlet Nodes,  !- Name
    Node 701;                !- Node 1 Name

  NodeList,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Demand Inlet Nodes,  !- Name
    Node 702;                !- Node 1 Name

  Sizing:System,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    40.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 5;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 5,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Supply Branches,  !- Name
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Main Branch;  !- Branch 1 Name

  Branch,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    DataCenter_Basement_ZN ZN PSZ-AC Data Center OA System,  !- Component 1 Name
    Node 700,                !- Component 1 Inlet Node Name
    Node 711,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    DataCenter_Basement_ZN ZN Unitary HP,  !- Component 2 Name
    Node 711,                !- Component 2 Inlet Node Name
    Node 701;                !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center OA System,  !- Name
    DataCenter_Basement_ZN ZN PSZ-AC Data Center OA System Controller List,  !- Controller List Name
    DataCenter_Basement_ZN ZN PSZ-AC Data Center OA System Equipment List,  !- Outdoor Air Equipment List Name
    DataCenter_Basement_ZN ZN PSZ-AC Data Center OA System Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DataCenter_Basement_ZN ZN PSZ-AC Data Center OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center OA System Controller,  !- Name
    Node 710,                !- Relief Air Outlet Node Name
    Node 700,                !- Return Air Node Name
    Node 711,                !- Mixed Air Node Name
    Node 709,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DataCenter_Basement_ZN ZN PSZ-AC Data Center OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 709;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DataCenter_Basement_ZN ZN PSZ-AC Data Center OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center OA System Outdoor Air Mixer,  !- Name
    Node 711,                !- Mixed Air Node Name
    Node 709,                !- Outdoor Air Stream Node Name
    Node 710,                !- Relief Air Stream Node Name
    Node 700;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 711 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 701,                !- Reference Setpoint Node Name
    Node 711,                !- Fan Inlet Node Name
    DataCenter_Basement_ZN ZN Unitary HP Fan - Cooling Coil Node,  !- Fan Outlet Node Name
    Node 711;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    DataCenter_Basement_ZN ZN Unitary HP,  !- Name
    Load,                    !- Control Type
    DataCenter_Basement_ZN ZN,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 711,                !- Air Inlet Node Name
    Node 701,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.54,                    !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 711,                !- Air Inlet Node Name
    DataCenter_Basement_ZN ZN Unitary HP Fan - Cooling Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Name
    Node 705,                !- Water Inlet Node Name
    Node 706,                !- Water Outlet Node Name
    DataCenter_Basement_ZN ZN Unitary HP Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    DataCenter_Basement_ZN ZN Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Outlet Node Name
    Autosize,                !- Rated Air Flow Rate {m3/s}
    Autosize,                !- Rated Water Flow Rate {m3/s}
    Autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Name
    Node 707,                !- Water Inlet Node Name
    Node 708,                !- Water Outlet Node Name
    DataCenter_Basement_ZN ZN Unitary HP Fan - Cooling Coil Node,  !- Air Inlet Node Name
    DataCenter_Basement_ZN ZN Unitary HP Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    Autosize,                !- Rated Air Flow Rate {m3/s}
    Autosize,                !- Rated Water Flow Rate {m3/s}
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.4,                     !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Coil:Heating:Electric,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    DataCenter_Basement_ZN ZN Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 701;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    DataCenter_Basement_ZN ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    40.0000000000001,        !- Maximum Supply Air Temperature {C}
    DataCenter_Basement_ZN ZN,  !- Control Zone Name
    Node 26,                 !- Zone Node Name
    Node 704,                !- Zone Inlet Node Name
    Node 701;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Node 702 Supply Path,  !- Name
    Node 702,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,  !- Name
    Node 702,                !- Inlet Node Name
    Node 713;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Return Path,  !- Name
    Node 703,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,  !- Name
    Node 703,                !- Outlet Node Name
    Node 712;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 5,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 714,                !- Supply Side Inlet Node Name
    Node 717,                !- Demand Side Outlet Node Name
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Supply Outlet Nodes,  !- Name
    Node 715;                !- Node 1 Name

  NodeList,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Demand Inlet Nodes,  !- Name
    Node 716;                !- Node 1 Name

  Sizing:System,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    40.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 5,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 6;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 6,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Supply Branches,  !- Name
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Main Branch;  !- Branch 1 Name

  Branch,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Datacenter_Bot_ZN ZN PSZ-AC Data Center OA System,  !- Component 1 Name
    Node 714,                !- Component 1 Inlet Node Name
    Node 725,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Datacenter_Bot_ZN ZN Unitary HP,  !- Component 2 Name
    Node 725,                !- Component 2 Inlet Node Name
    Node 715;                !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center OA System,  !- Name
    Datacenter_Bot_ZN ZN PSZ-AC Data Center OA System Controller List,  !- Controller List Name
    Datacenter_Bot_ZN ZN PSZ-AC Data Center OA System Equipment List,  !- Outdoor Air Equipment List Name
    Datacenter_Bot_ZN ZN PSZ-AC Data Center OA System Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Datacenter_Bot_ZN ZN PSZ-AC Data Center OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center OA System Controller,  !- Name
    Node 724,                !- Relief Air Outlet Node Name
    Node 714,                !- Return Air Node Name
    Node 725,                !- Mixed Air Node Name
    Node 723,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Datacenter_Bot_ZN ZN PSZ-AC Data Center OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 723;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Datacenter_Bot_ZN ZN PSZ-AC Data Center OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center OA System Outdoor Air Mixer,  !- Name
    Node 725,                !- Mixed Air Node Name
    Node 723,                !- Outdoor Air Stream Node Name
    Node 724,                !- Relief Air Stream Node Name
    Node 714;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 725 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 715,                !- Reference Setpoint Node Name
    Node 725,                !- Fan Inlet Node Name
    Datacenter_Bot_ZN ZN Unitary HP Fan - Cooling Coil Node,  !- Fan Outlet Node Name
    Node 725;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Datacenter_Bot_ZN ZN Unitary HP,  !- Name
    Load,                    !- Control Type
    Datacenter_Bot_ZN ZN,    !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 725,                !- Air Inlet Node Name
    Node 715,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.54,                    !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 725,                !- Air Inlet Node Name
    Datacenter_Bot_ZN ZN Unitary HP Fan - Cooling Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 1,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 1,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Name
    Node 719,                !- Water Inlet Node Name
    Node 720,                !- Water Outlet Node Name
    Datacenter_Bot_ZN ZN Unitary HP Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Datacenter_Bot_ZN ZN Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Outlet Node Name
    Autosize,                !- Rated Air Flow Rate {m3/s}
    Autosize,                !- Rated Water Flow Rate {m3/s}
    Autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Name
    Node 721,                !- Water Inlet Node Name
    Node 722,                !- Water Outlet Node Name
    Datacenter_Bot_ZN ZN Unitary HP Fan - Cooling Coil Node,  !- Air Inlet Node Name
    Datacenter_Bot_ZN ZN Unitary HP Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    Autosize,                !- Rated Air Flow Rate {m3/s}
    Autosize,                !- Rated Water Flow Rate {m3/s}
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.4,                     !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Coil:Heating:Electric,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Datacenter_Bot_ZN ZN Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 715;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Datacenter_Bot_ZN ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    40.0000000000001,        !- Maximum Supply Air Temperature {C}
    Datacenter_Bot_ZN ZN,    !- Control Zone Name
    Node 27,                 !- Zone Node Name
    Node 718,                !- Zone Inlet Node Name
    Node 715;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Node 716 Supply Path,  !- Name
    Node 716,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 6;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 6,  !- Name
    Node 716,                !- Inlet Node Name
    Node 727;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Return Path,  !- Name
    Node 717,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 6;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 6,  !- Name
    Node 717,                !- Outlet Node Name
    Node 726;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 6,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 728,                !- Supply Side Inlet Node Name
    Node 731,                !- Demand Side Outlet Node Name
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Supply Outlet Nodes,  !- Name
    Node 729;                !- Node 1 Name

  NodeList,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Demand Inlet Nodes,  !- Name
    Node 730;                !- Node 1 Name

  Sizing:System,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    40.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 6,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 7;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 7,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Supply Branches,  !- Name
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Main Branch;  !- Branch 1 Name

  Branch,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Datacenter_Mid_ZN ZN PSZ-AC Data Center OA System,  !- Component 1 Name
    Node 728,                !- Component 1 Inlet Node Name
    Node 739,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Datacenter_Mid_ZN ZN Unitary HP,  !- Component 2 Name
    Node 739,                !- Component 2 Inlet Node Name
    Node 729;                !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center OA System,  !- Name
    Datacenter_Mid_ZN ZN PSZ-AC Data Center OA System Controller List,  !- Controller List Name
    Datacenter_Mid_ZN ZN PSZ-AC Data Center OA System Equipment List,  !- Outdoor Air Equipment List Name
    Datacenter_Mid_ZN ZN PSZ-AC Data Center OA System Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Datacenter_Mid_ZN ZN PSZ-AC Data Center OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center OA System Controller,  !- Name
    Node 738,                !- Relief Air Outlet Node Name
    Node 728,                !- Return Air Node Name
    Node 739,                !- Mixed Air Node Name
    Node 737,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Datacenter_Mid_ZN ZN PSZ-AC Data Center OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 737;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Datacenter_Mid_ZN ZN PSZ-AC Data Center OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center OA System Outdoor Air Mixer,  !- Name
    Node 739,                !- Mixed Air Node Name
    Node 737,                !- Outdoor Air Stream Node Name
    Node 738,                !- Relief Air Stream Node Name
    Node 728;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 739 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 729,                !- Reference Setpoint Node Name
    Node 739,                !- Fan Inlet Node Name
    Datacenter_Mid_ZN ZN Unitary HP Fan - Cooling Coil Node,  !- Fan Outlet Node Name
    Node 739;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Datacenter_Mid_ZN ZN Unitary HP,  !- Name
    Load,                    !- Control Type
    Datacenter_Mid_ZN ZN,    !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 739,                !- Air Inlet Node Name
    Node 729,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.54,                    !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 739,                !- Air Inlet Node Name
    Datacenter_Mid_ZN ZN Unitary HP Fan - Cooling Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 2,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 2,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 2,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 2,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Name
    Node 733,                !- Water Inlet Node Name
    Node 734,                !- Water Outlet Node Name
    Datacenter_Mid_ZN ZN Unitary HP Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Datacenter_Mid_ZN ZN Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Outlet Node Name
    Autosize,                !- Rated Air Flow Rate {m3/s}
    Autosize,                !- Rated Water Flow Rate {m3/s}
    Autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Name
    Node 735,                !- Water Inlet Node Name
    Node 736,                !- Water Outlet Node Name
    Datacenter_Mid_ZN ZN Unitary HP Fan - Cooling Coil Node,  !- Air Inlet Node Name
    Datacenter_Mid_ZN ZN Unitary HP Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    Autosize,                !- Rated Air Flow Rate {m3/s}
    Autosize,                !- Rated Water Flow Rate {m3/s}
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.4,                     !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Coil:Heating:Electric,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Datacenter_Mid_ZN ZN Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 729;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Datacenter_Mid_ZN ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    40.0000000000001,        !- Maximum Supply Air Temperature {C}
    Datacenter_Mid_ZN ZN,    !- Control Zone Name
    Node 28,                 !- Zone Node Name
    Node 732,                !- Zone Inlet Node Name
    Node 729;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Node 730 Supply Path,  !- Name
    Node 730,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 7;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 7,  !- Name
    Node 730,                !- Inlet Node Name
    Node 741;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Return Path,  !- Name
    Node 731,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 7;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 7,  !- Name
    Node 731,                !- Outlet Node Name
    Node 740;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Datacenter_Top_ZN ZN PSZ-AC Data Center,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 7,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Datacenter_Top_ZN ZN PSZ-AC Data Center Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 742,                !- Supply Side Inlet Node Name
    Node 745,                !- Demand Side Outlet Node Name
    Datacenter_Top_ZN ZN PSZ-AC Data Center Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Datacenter_Top_ZN ZN PSZ-AC Data Center Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Datacenter_Top_ZN ZN PSZ-AC Data Center Supply Outlet Nodes,  !- Name
    Node 743;                !- Node 1 Name

  NodeList,
    Datacenter_Top_ZN ZN PSZ-AC Data Center Demand Inlet Nodes,  !- Name
    Node 744;                !- Node 1 Name

  Sizing:System,
    Datacenter_Top_ZN ZN PSZ-AC Data Center,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    40.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 7,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 8;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 8,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Datacenter_Top_ZN ZN PSZ-AC Data Center Supply Branches,  !- Name
    Datacenter_Top_ZN ZN PSZ-AC Data Center Main Branch;  !- Branch 1 Name

  Branch,
    Datacenter_Top_ZN ZN PSZ-AC Data Center Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Datacenter_Top_ZN ZN PSZ-AC Data Center OA System,  !- Component 1 Name
    Node 742,                !- Component 1 Inlet Node Name
    Node 753,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Datacenter_Top_ZN ZN Unitary HP,  !- Component 2 Name
    Node 753,                !- Component 2 Inlet Node Name
    Node 743;                !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Datacenter_Top_ZN ZN PSZ-AC Data Center OA System,  !- Name
    Datacenter_Top_ZN ZN PSZ-AC Data Center OA System Controller List,  !- Controller List Name
    Datacenter_Top_ZN ZN PSZ-AC Data Center OA System Equipment List,  !- Outdoor Air Equipment List Name
    Datacenter_Top_ZN ZN PSZ-AC Data Center OA System Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Datacenter_Top_ZN ZN PSZ-AC Data Center OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Datacenter_Top_ZN ZN PSZ-AC Data Center OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Datacenter_Top_ZN ZN PSZ-AC Data Center OA System Controller,  !- Name
    Node 752,                !- Relief Air Outlet Node Name
    Node 742,                !- Return Air Node Name
    Node 753,                !- Mixed Air Node Name
    Node 751,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Datacenter_Top_ZN ZN PSZ-AC Data Center OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Datacenter_Top_ZN ZN PSZ-AC Data Center OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Datacenter_Top_ZN ZN PSZ-AC Data Center OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 751;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Datacenter_Top_ZN ZN PSZ-AC Data Center OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Datacenter_Top_ZN ZN PSZ-AC Data Center OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Datacenter_Top_ZN ZN PSZ-AC Data Center OA System Outdoor Air Mixer,  !- Name
    Node 753,                !- Mixed Air Node Name
    Node 751,                !- Outdoor Air Stream Node Name
    Node 752,                !- Relief Air Stream Node Name
    Node 742;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 753 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 743,                !- Reference Setpoint Node Name
    Node 753,                !- Fan Inlet Node Name
    Datacenter_Top_ZN ZN Unitary HP Fan - Cooling Coil Node,  !- Fan Outlet Node Name
    Node 753;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Datacenter_Top_ZN ZN Unitary HP,  !- Name
    Load,                    !- Control Type
    Datacenter_Top_ZN ZN,    !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 753,                !- Air Inlet Node Name
    Node 743,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Datacenter_Top_ZN ZN PSZ-AC Data Center Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Datacenter_Top_ZN ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Datacenter_Top_ZN ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Datacenter_Top_ZN ZN PSZ-AC Data Center Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Datacenter_Top_ZN ZN PSZ-AC Data Center Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.54,                    !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 753,                !- Air Inlet Node Name
    Datacenter_Top_ZN ZN Unitary HP Fan - Cooling Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 3,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 3,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 3,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 3,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Datacenter_Top_ZN ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Name
    Node 747,                !- Water Inlet Node Name
    Node 748,                !- Water Outlet Node Name
    Datacenter_Top_ZN ZN Unitary HP Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Datacenter_Top_ZN ZN Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Outlet Node Name
    Autosize,                !- Rated Air Flow Rate {m3/s}
    Autosize,                !- Rated Water Flow Rate {m3/s}
    Autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Datacenter_Top_ZN ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Name
    Node 749,                !- Water Inlet Node Name
    Node 750,                !- Water Outlet Node Name
    Datacenter_Top_ZN ZN Unitary HP Fan - Cooling Coil Node,  !- Air Inlet Node Name
    Datacenter_Top_ZN ZN Unitary HP Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    Autosize,                !- Rated Air Flow Rate {m3/s}
    Autosize,                !- Rated Water Flow Rate {m3/s}
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.4,                     !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Coil:Heating:Electric,
    Datacenter_Top_ZN ZN PSZ-AC Data Center Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Datacenter_Top_ZN ZN Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 743;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Datacenter_Top_ZN ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    40.0000000000001,        !- Maximum Supply Air Temperature {C}
    Datacenter_Top_ZN ZN,    !- Control Zone Name
    Node 29,                 !- Zone Node Name
    Node 746,                !- Zone Inlet Node Name
    Node 743;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Datacenter_Top_ZN ZN PSZ-AC Data Center Node 744 Supply Path,  !- Name
    Node 744,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 8;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 8,  !- Name
    Node 744,                !- Inlet Node Name
    Node 755;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Datacenter_Top_ZN ZN PSZ-AC Data Center Return Path,  !- Name
    Node 745,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 8;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 8,  !- Name
    Node 745,                !- Outlet Node Name
    Node 754;                !- Inlet 1 Node Name

  AirLoopHVAC,
    VAV_bot WITH REHEAT,     !- Name
    VAV_bot WITH REHEAT Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_bot WITH REHEAT Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 149,                !- Supply Side Inlet Node Name
    Node 152,                !- Demand Side Outlet Node Name
    VAV_bot WITH REHEAT Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV_bot WITH REHEAT Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    VAV_bot WITH REHEAT Supply Outlet Nodes,  !- Name
    Node 150;                !- Node 1 Name

  NodeList,
    VAV_bot WITH REHEAT Demand Inlet Nodes,  !- Name
    Node 151;                !- Node 1 Name

  Sizing:System,
    VAV_bot WITH REHEAT,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    12.7777777777778,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    VAV_bot WITH REHEAT Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_bot WITH REHEAT Clg Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_bot WITH REHEAT Main Htg Coil Controller;  !- Controller 2 Name

  Controller:WaterCoil,
    VAV_bot WITH REHEAT Clg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 159,                !- Sensor Node Name
    Node 157,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_bot WITH REHEAT Main Htg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 156,                !- Sensor Node Name
    Node 154,                !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeLarge HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    VAV_bot WITH REHEAT Supply Branches,  !- Name
    VAV_bot WITH REHEAT Main Branch;  !- Branch 1 Name

  Branch,
    VAV_bot WITH REHEAT Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_bot WITH REHEAT OA System,  !- Component 1 Name
    Node 149,                !- Component 1 Inlet Node Name
    Node 162,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_bot WITH REHEAT Clg Coil,  !- Component 2 Name
    Node 162,                !- Component 2 Inlet Node Name
    Node 159,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_bot WITH REHEAT Main Htg Coil,  !- Component 3 Name
    Node 159,                !- Component 3 Inlet Node Name
    Node 156,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_bot WITH REHEAT Fan, !- Component 4 Name
    Node 156,                !- Component 4 Inlet Node Name
    Node 150;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV_bot WITH REHEAT OA System,  !- Name
    VAV_bot WITH REHEAT OA System Controller List,  !- Controller List Name
    VAV_bot WITH REHEAT OA System Equipment List,  !- Outdoor Air Equipment List Name
    VAV_bot WITH REHEAT OA System Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    VAV_bot WITH REHEAT OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_bot WITH REHEAT OA Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    VAV_bot WITH REHEAT OA Controller,  !- Name
    Node 161,                !- Relief Air Outlet Node Name
    Node 149,                !- Return Air Node Name
    Node 162,                !- Mixed Air Node Name
    Node 160,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    OfficeLarge MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_bot WITH REHEAT Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    VAV_bot WITH REHEAT OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    VAV_bot WITH REHEAT OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    VAV_bot WITH REHEAT OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 160;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_bot WITH REHEAT OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_bot WITH REHEAT OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    VAV_bot WITH REHEAT OA System Outdoor Air Mixer,  !- Name
    Node 162,                !- Mixed Air Node Name
    Node 160,                !- Outdoor Air Stream Node Name
    Node 161,                !- Relief Air Stream Node Name
    Node 149;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 162 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 150,                !- Reference Setpoint Node Name
    Node 156,                !- Fan Inlet Node Name
    Node 150,                !- Fan Outlet Node Name
    Node 162;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    VAV_bot WITH REHEAT Clg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 157,                !- Water Inlet Node Name
    Node 158,                !- Water Outlet Node Name
    Node 162,                !- Air Inlet Node Name
    Node 159,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 159 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 150,                !- Reference Setpoint Node Name
    Node 156,                !- Fan Inlet Node Name
    Node 150,                !- Fan Outlet Node Name
    Node 159;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    VAV_bot WITH REHEAT Main Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 154,                !- Water Inlet Node Name
    Node 155,                !- Water Outlet Node Name
    Node 159,                !- Air Inlet Node Name
    Node 156,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    12.7777777777778,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 156 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 150,                !- Reference Setpoint Node Name
    Node 156,                !- Fan Inlet Node Name
    Node 150,                !- Fan Outlet Node Name
    Node 156;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    VAV_bot WITH REHEAT Fan, !- Name
    OfficeLarge HVACOperationSchd,  !- Availability Schedule Name
    0.62,                    !- Fan Total Efficiency
    996.35564,               !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 156,                !- Air Inlet Node Name
    Node 150;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    VAV_bot WITH REHEAT Supply Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Supply Air Temp - 55.0F, !- Schedule Name
    Node 150;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    VAV_bot WITH REHEAT Node 151 Supply Path,  !- Name
    Node 151,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 151,                !- Inlet Node Name
    Node 166,                !- Outlet 1 Node Name
    Node 172,                !- Outlet 2 Node Name
    Node 177,                !- Outlet 3 Node Name
    Node 182,                !- Outlet 4 Node Name
    Node 187,                !- Outlet 5 Node Name
    Node 192,                !- Outlet 6 Node Name
    Node 197,                !- Outlet 7 Node Name
    Node 202,                !- Outlet 8 Node Name
    Node 207,                !- Outlet 9 Node Name
    Node 212,                !- Outlet 10 Node Name
    Node 217,                !- Outlet 11 Node Name
    Node 222,                !- Outlet 12 Node Name
    Node 227,                !- Outlet 13 Node Name
    Node 232,                !- Outlet 14 Node Name
    Node 237,                !- Outlet 15 Node Name
    Node 242,                !- Outlet 16 Node Name
    Node 247,                !- Outlet 17 Node Name
    Node 252,                !- Outlet 18 Node Name
    Node 257,                !- Outlet 19 Node Name
    Node 262,                !- Outlet 20 Node Name
    Node 267,                !- Outlet 21 Node Name
    Node 272,                !- Outlet 22 Node Name
    Node 277,                !- Outlet 23 Node Name
    Node 282,                !- Outlet 24 Node Name
    Node 287;                !- Outlet 25 Node Name

  AirLoopHVAC:ReturnPath,
    VAV_bot WITH REHEAT Return Path,  !- Name
    Node 152,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 1,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 1,  !- Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Node 60,                 !- Zone Node Name
    Node 168,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 165,                !- Inlet 1 Node Name
    Node 171,                !- Inlet 2 Node Name
    Node 176,                !- Inlet 3 Node Name
    Node 181,                !- Inlet 4 Node Name
    Node 186,                !- Inlet 5 Node Name
    Node 191,                !- Inlet 6 Node Name
    Node 196,                !- Inlet 7 Node Name
    Node 201,                !- Inlet 8 Node Name
    Node 206,                !- Inlet 9 Node Name
    Node 211,                !- Inlet 10 Node Name
    Node 216,                !- Inlet 11 Node Name
    Node 221,                !- Inlet 12 Node Name
    Node 226,                !- Inlet 13 Node Name
    Node 231,                !- Inlet 14 Node Name
    Node 236,                !- Inlet 15 Node Name
    Node 241,                !- Inlet 16 Node Name
    Node 246,                !- Inlet 17 Node Name
    Node 251,                !- Inlet 18 Node Name
    Node 256,                !- Inlet 19 Node Name
    Node 261,                !- Inlet 20 Node Name
    Node 266,                !- Inlet 21 Node Name
    Node 271,                !- Inlet 22 Node Name
    Node 276,                !- Inlet 23 Node Name
    Node 281,                !- Inlet 24 Node Name
    Node 286;                !- Inlet 25 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 152,                !- Outlet Node Name
    Node 168;                !- Inlet 1 Node Name

  AirLoopHVAC,
    VAV_mid WITH REHEAT,     !- Name
    VAV_mid WITH REHEAT Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_mid WITH REHEAT Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 288,                !- Supply Side Inlet Node Name
    Node 291,                !- Demand Side Outlet Node Name
    VAV_mid WITH REHEAT Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV_mid WITH REHEAT Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    VAV_mid WITH REHEAT Supply Outlet Nodes,  !- Name
    Node 289;                !- Node 1 Name

  NodeList,
    VAV_mid WITH REHEAT Demand Inlet Nodes,  !- Name
    Node 290;                !- Node 1 Name

  Sizing:System,
    VAV_mid WITH REHEAT,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    12.7777777777778,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    VAV_mid WITH REHEAT Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_mid WITH REHEAT Clg Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_mid WITH REHEAT Main Htg Coil Controller;  !- Controller 2 Name

  Controller:WaterCoil,
    VAV_mid WITH REHEAT Clg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 298,                !- Sensor Node Name
    Node 296,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_mid WITH REHEAT Main Htg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 295,                !- Sensor Node Name
    Node 293,                !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeLarge HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    VAV_mid WITH REHEAT Supply Branches,  !- Name
    VAV_mid WITH REHEAT Main Branch;  !- Branch 1 Name

  Branch,
    VAV_mid WITH REHEAT Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_mid WITH REHEAT OA System,  !- Component 1 Name
    Node 288,                !- Component 1 Inlet Node Name
    Node 301,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_mid WITH REHEAT Clg Coil,  !- Component 2 Name
    Node 301,                !- Component 2 Inlet Node Name
    Node 298,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_mid WITH REHEAT Main Htg Coil,  !- Component 3 Name
    Node 298,                !- Component 3 Inlet Node Name
    Node 295,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_mid WITH REHEAT Fan, !- Component 4 Name
    Node 295,                !- Component 4 Inlet Node Name
    Node 289;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV_mid WITH REHEAT OA System,  !- Name
    VAV_mid WITH REHEAT OA System Controller List,  !- Controller List Name
    VAV_mid WITH REHEAT OA System Equipment List,  !- Outdoor Air Equipment List Name
    VAV_mid WITH REHEAT OA System Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    VAV_mid WITH REHEAT OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_mid WITH REHEAT OA Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    VAV_mid WITH REHEAT OA Controller,  !- Name
    Node 300,                !- Relief Air Outlet Node Name
    Node 288,                !- Return Air Node Name
    Node 301,                !- Mixed Air Node Name
    Node 299,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    OfficeLarge MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_mid WITH REHEAT Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    VAV_mid WITH REHEAT OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    VAV_mid WITH REHEAT OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    VAV_mid WITH REHEAT OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 299;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_mid WITH REHEAT OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_mid WITH REHEAT OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    VAV_mid WITH REHEAT OA System Outdoor Air Mixer,  !- Name
    Node 301,                !- Mixed Air Node Name
    Node 299,                !- Outdoor Air Stream Node Name
    Node 300,                !- Relief Air Stream Node Name
    Node 288;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 301 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 289,                !- Reference Setpoint Node Name
    Node 295,                !- Fan Inlet Node Name
    Node 289,                !- Fan Outlet Node Name
    Node 301;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    VAV_mid WITH REHEAT Clg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 296,                !- Water Inlet Node Name
    Node 297,                !- Water Outlet Node Name
    Node 301,                !- Air Inlet Node Name
    Node 298,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 298 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 289,                !- Reference Setpoint Node Name
    Node 295,                !- Fan Inlet Node Name
    Node 289,                !- Fan Outlet Node Name
    Node 298;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    VAV_mid WITH REHEAT Main Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 293,                !- Water Inlet Node Name
    Node 294,                !- Water Outlet Node Name
    Node 298,                !- Air Inlet Node Name
    Node 295,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    12.7777777777778,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 295 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 289,                !- Reference Setpoint Node Name
    Node 295,                !- Fan Inlet Node Name
    Node 289,                !- Fan Outlet Node Name
    Node 295;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    VAV_mid WITH REHEAT Fan, !- Name
    OfficeLarge HVACOperationSchd,  !- Availability Schedule Name
    0.62,                    !- Fan Total Efficiency
    996.35564,               !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 295,                !- Air Inlet Node Name
    Node 289;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    VAV_mid WITH REHEAT Supply Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Supply Air Temp - 55.0F 1,  !- Schedule Name
    Node 289;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    VAV_mid WITH REHEAT Node 290 Supply Path,  !- Name
    Node 290,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 290,                !- Inlet Node Name
    Node 305,                !- Outlet 1 Node Name
    Node 311,                !- Outlet 2 Node Name
    Node 316,                !- Outlet 3 Node Name
    Node 321,                !- Outlet 4 Node Name
    Node 326,                !- Outlet 5 Node Name
    Node 331,                !- Outlet 6 Node Name
    Node 336,                !- Outlet 7 Node Name
    Node 341,                !- Outlet 8 Node Name
    Node 346,                !- Outlet 9 Node Name
    Node 351,                !- Outlet 10 Node Name
    Node 356,                !- Outlet 11 Node Name
    Node 361,                !- Outlet 12 Node Name
    Node 366,                !- Outlet 13 Node Name
    Node 371,                !- Outlet 14 Node Name
    Node 376,                !- Outlet 15 Node Name
    Node 381,                !- Outlet 16 Node Name
    Node 386,                !- Outlet 17 Node Name
    Node 391,                !- Outlet 18 Node Name
    Node 396,                !- Outlet 19 Node Name
    Node 401,                !- Outlet 20 Node Name
    Node 406,                !- Outlet 21 Node Name
    Node 411,                !- Outlet 22 Node Name
    Node 416,                !- Outlet 23 Node Name
    Node 421,                !- Outlet 24 Node Name
    Node 426;                !- Outlet 25 Node Name

  AirLoopHVAC:ReturnPath,
    VAV_mid WITH REHEAT Return Path,  !- Name
    Node 291,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 2,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 2,  !- Name
    MidFloor_Plenum ZN,      !- Zone Name
    Node 76,                 !- Zone Node Name
    Node 307,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 304,                !- Inlet 1 Node Name
    Node 310,                !- Inlet 2 Node Name
    Node 315,                !- Inlet 3 Node Name
    Node 320,                !- Inlet 4 Node Name
    Node 325,                !- Inlet 5 Node Name
    Node 330,                !- Inlet 6 Node Name
    Node 335,                !- Inlet 7 Node Name
    Node 340,                !- Inlet 8 Node Name
    Node 345,                !- Inlet 9 Node Name
    Node 350,                !- Inlet 10 Node Name
    Node 355,                !- Inlet 11 Node Name
    Node 360,                !- Inlet 12 Node Name
    Node 365,                !- Inlet 13 Node Name
    Node 370,                !- Inlet 14 Node Name
    Node 375,                !- Inlet 15 Node Name
    Node 380,                !- Inlet 16 Node Name
    Node 385,                !- Inlet 17 Node Name
    Node 390,                !- Inlet 18 Node Name
    Node 395,                !- Inlet 19 Node Name
    Node 400,                !- Inlet 20 Node Name
    Node 405,                !- Inlet 21 Node Name
    Node 410,                !- Inlet 22 Node Name
    Node 415,                !- Inlet 23 Node Name
    Node 420,                !- Inlet 24 Node Name
    Node 425;                !- Inlet 25 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 291,                !- Outlet Node Name
    Node 307;                !- Inlet 1 Node Name

  AirLoopHVAC,
    VAV_top WITH REHEAT,     !- Name
    VAV_top WITH REHEAT Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_top WITH REHEAT Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 427,                !- Supply Side Inlet Node Name
    Node 430,                !- Demand Side Outlet Node Name
    VAV_top WITH REHEAT Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV_top WITH REHEAT Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    VAV_top WITH REHEAT Supply Outlet Nodes,  !- Name
    Node 428;                !- Node 1 Name

  NodeList,
    VAV_top WITH REHEAT Demand Inlet Nodes,  !- Name
    Node 429;                !- Node 1 Name

  Sizing:System,
    VAV_top WITH REHEAT,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    12.7777777777778,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    VAV_top WITH REHEAT Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_top WITH REHEAT Clg Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_top WITH REHEAT Main Htg Coil Controller;  !- Controller 2 Name

  Controller:WaterCoil,
    VAV_top WITH REHEAT Clg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 437,                !- Sensor Node Name
    Node 435,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_top WITH REHEAT Main Htg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 434,                !- Sensor Node Name
    Node 432,                !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeLarge HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    VAV_top WITH REHEAT Supply Branches,  !- Name
    VAV_top WITH REHEAT Main Branch;  !- Branch 1 Name

  Branch,
    VAV_top WITH REHEAT Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_top WITH REHEAT OA System,  !- Component 1 Name
    Node 427,                !- Component 1 Inlet Node Name
    Node 440,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_top WITH REHEAT Clg Coil,  !- Component 2 Name
    Node 440,                !- Component 2 Inlet Node Name
    Node 437,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_top WITH REHEAT Main Htg Coil,  !- Component 3 Name
    Node 437,                !- Component 3 Inlet Node Name
    Node 434,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_top WITH REHEAT Fan, !- Component 4 Name
    Node 434,                !- Component 4 Inlet Node Name
    Node 428;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV_top WITH REHEAT OA System,  !- Name
    VAV_top WITH REHEAT OA System Controller List,  !- Controller List Name
    VAV_top WITH REHEAT OA System Equipment List,  !- Outdoor Air Equipment List Name
    VAV_top WITH REHEAT OA System Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    VAV_top WITH REHEAT OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_top WITH REHEAT OA Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    VAV_top WITH REHEAT OA Controller,  !- Name
    Node 439,                !- Relief Air Outlet Node Name
    Node 427,                !- Return Air Node Name
    Node 440,                !- Mixed Air Node Name
    Node 438,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    OfficeLarge MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_top WITH REHEAT Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    VAV_top WITH REHEAT OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    VAV_top WITH REHEAT OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    VAV_top WITH REHEAT OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 438;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_top WITH REHEAT OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_top WITH REHEAT OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    VAV_top WITH REHEAT OA System Outdoor Air Mixer,  !- Name
    Node 440,                !- Mixed Air Node Name
    Node 438,                !- Outdoor Air Stream Node Name
    Node 439,                !- Relief Air Stream Node Name
    Node 427;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 440 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 428,                !- Reference Setpoint Node Name
    Node 434,                !- Fan Inlet Node Name
    Node 428,                !- Fan Outlet Node Name
    Node 440;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    VAV_top WITH REHEAT Clg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 435,                !- Water Inlet Node Name
    Node 436,                !- Water Outlet Node Name
    Node 440,                !- Air Inlet Node Name
    Node 437,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 437 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 428,                !- Reference Setpoint Node Name
    Node 434,                !- Fan Inlet Node Name
    Node 428,                !- Fan Outlet Node Name
    Node 437;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    VAV_top WITH REHEAT Main Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 432,                !- Water Inlet Node Name
    Node 433,                !- Water Outlet Node Name
    Node 437,                !- Air Inlet Node Name
    Node 434,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    12.7777777777778,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 434 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 428,                !- Reference Setpoint Node Name
    Node 434,                !- Fan Inlet Node Name
    Node 428,                !- Fan Outlet Node Name
    Node 434;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    VAV_top WITH REHEAT Fan, !- Name
    OfficeLarge HVACOperationSchd,  !- Availability Schedule Name
    0.62,                    !- Fan Total Efficiency
    996.35564,               !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 434,                !- Air Inlet Node Name
    Node 428;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    VAV_top WITH REHEAT Supply Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Supply Air Temp - 55.0F 2,  !- Schedule Name
    Node 428;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    VAV_top WITH REHEAT Node 429 Supply Path,  !- Name
    Node 429,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 429,                !- Inlet Node Name
    Node 444,                !- Outlet 1 Node Name
    Node 450,                !- Outlet 2 Node Name
    Node 455,                !- Outlet 3 Node Name
    Node 460,                !- Outlet 4 Node Name
    Node 465,                !- Outlet 5 Node Name
    Node 470,                !- Outlet 6 Node Name
    Node 475,                !- Outlet 7 Node Name
    Node 480,                !- Outlet 8 Node Name
    Node 485,                !- Outlet 9 Node Name
    Node 490,                !- Outlet 10 Node Name
    Node 495,                !- Outlet 11 Node Name
    Node 500,                !- Outlet 12 Node Name
    Node 505,                !- Outlet 13 Node Name
    Node 510,                !- Outlet 14 Node Name
    Node 515,                !- Outlet 15 Node Name
    Node 520,                !- Outlet 16 Node Name
    Node 525,                !- Outlet 17 Node Name
    Node 530,                !- Outlet 18 Node Name
    Node 535,                !- Outlet 19 Node Name
    Node 540,                !- Outlet 20 Node Name
    Node 545,                !- Outlet 21 Node Name
    Node 550,                !- Outlet 22 Node Name
    Node 555,                !- Outlet 23 Node Name
    Node 560,                !- Outlet 24 Node Name
    Node 565;                !- Outlet 25 Node Name

  AirLoopHVAC:ReturnPath,
    VAV_top WITH REHEAT Return Path,  !- Name
    Node 430,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 3,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 3,  !- Name
    TopFloor_Plenum ZN,      !- Zone Name
    Node 102,                !- Zone Node Name
    Node 446,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 443,                !- Inlet 1 Node Name
    Node 449,                !- Inlet 2 Node Name
    Node 454,                !- Inlet 3 Node Name
    Node 459,                !- Inlet 4 Node Name
    Node 464,                !- Inlet 5 Node Name
    Node 469,                !- Inlet 6 Node Name
    Node 474,                !- Inlet 7 Node Name
    Node 479,                !- Inlet 8 Node Name
    Node 484,                !- Inlet 9 Node Name
    Node 489,                !- Inlet 10 Node Name
    Node 494,                !- Inlet 11 Node Name
    Node 499,                !- Inlet 12 Node Name
    Node 504,                !- Inlet 13 Node Name
    Node 509,                !- Inlet 14 Node Name
    Node 514,                !- Inlet 15 Node Name
    Node 519,                !- Inlet 16 Node Name
    Node 524,                !- Inlet 17 Node Name
    Node 529,                !- Inlet 18 Node Name
    Node 534,                !- Inlet 19 Node Name
    Node 539,                !- Inlet 20 Node Name
    Node 544,                !- Inlet 21 Node Name
    Node 549,                !- Inlet 22 Node Name
    Node 554,                !- Inlet 23 Node Name
    Node 559,                !- Inlet 24 Node Name
    Node 564;                !- Inlet 25 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 430,                !- Outlet Node Name
    Node 446;                !- Inlet 1 Node Name

  PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 133,                !- Loop Temperature Setpoint Node Name
    40,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 132,                !- Plant Side Inlet Node Name
    Node 133,                !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,  !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 135,                !- Demand Side Inlet Node Name
    Node 136,                !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,  !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    CommonPipe;              !- Common Pipe Simulation

  Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666669,        !- Design Loop Exit Temperature {C}
    5.61111111111111,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Chilled Water Loop Supply Branches,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,  !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,  !- Branch 3 Name
    Chilled Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chilled Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop Supply Splitter,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop Supply Mixer,  !- Name
    Chilled Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Chilled Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Chilled Water Loop Primary Pump,  !- Component 1 Name
    Node 132,                !- Component 1 Inlet Node Name
    Node 138;                !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    Chilled Water Loop Primary Pump,  !- Name
    Node 132,                !- Inlet Node Name
    Node 138,                !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    44836.0038,              !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

  Branch,
    Chilled Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    90.1-2010 WaterCooled  Centrifugal Chiller 0,  !- Component 1 Name
    Node 134,                !- Component 1 Inlet Node Name
    Node 140;                !- Component 1 Outlet Node Name

  Chiller:Electric:EIR,
    90.1-2010 WaterCooled  Centrifugal Chiller 0,  !- Name
    Autosize,                !- Reference Capacity {W}
    5.5,                     !- Reference COP {W/W}
    6.66666666666669,        !- Reference Leaving Chilled Water Temperature {C}
    35.0000000000001,        !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Curve Biquadratic 1,     !- Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 2,     !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Curve Quadratic 1,       !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Node 134,                !- Chilled Water Inlet Node Name
    Node 140,                !- Chilled Water Outlet Node Name
    Node 141,                !- Condenser Inlet Node Name
    Node 142,                !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.22222222222229,        !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory

  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    1.0215158,               !- Coefficient1 Constant
    0.037035864,             !- Coefficient2 x
    0.0002332476,            !- Coefficient3 x**2
    -0.003894048,            !- Coefficient4 y
    -6.52536e-005,           !- Coefficient5 y**2
    -0.0002680452,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.70176857,              !- Coefficient1 Constant
    -0.00452016,             !- Coefficient2 x
    0.0005331096,            !- Coefficient3 x**2
    -0.005498208,            !- Coefficient4 y
    0.0005445792,            !- Coefficient5 y**2
    -0.0007290324,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.06369119,              !- Coefficient1 Constant
    0.58488832,              !- Coefficient2 x
    0.35280274,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Branch,
    Chilled Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Chiller Bypass,  !- Component 1 Name
    Node 143,                !- Component 1 Inlet Node Name
    Node 144;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Chiller Bypass,  !- Name
    Node 143,                !- Inlet Node Name
    Node 144;                !- Outlet Node Name

  Branch,
    Chilled Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Supply Outlet,  !- Component 1 Name
    Node 146,                !- Component 1 Inlet Node Name
    Node 133;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Supply Outlet,  !- Name
    Node 146,                !- Inlet Node Name
    Node 133;                !- Outlet Node Name

  SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Chilled Water Loop Temp - 44F,  !- Schedule Name
    Node 133;                !- Setpoint Node or NodeList Name

  BranchList,
    Chilled Water Loop Demand Branches,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,  !- Branch 2 Name
    Chilled Water Loop Demand Branch 2,  !- Branch 3 Name
    Chilled Water Loop Demand Branch 3,  !- Branch 4 Name
    Chilled Water Loop Demand Branch 4,  !- Branch 5 Name
    Chilled Water Loop Demand Branch 5,  !- Branch 6 Name
    Chilled Water Loop Demand Bypass Branch,  !- Branch 7 Name
    Chilled Water Loop Demand Outlet Branch;  !- Branch 8 Name

  ConnectorList,
    Chilled Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop Demand Splitter,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Chilled Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Chilled Water Loop Demand Bypass Branch;  !- Outlet Branch 6 Name

  Connector:Mixer,
    Chilled Water Loop Demand Mixer,  !- Name
    Chilled Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Chilled Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Chilled Water Loop Demand Bypass Branch;  !- Inlet Branch 6 Name

  Branch,
    Chilled Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Inlet,  !- Component 1 Name
    Node 135,                !- Component 1 Inlet Node Name
    Node 147,                !- Component 1 Outlet Node Name
    Pump:VariableSpeed,      !- Component 2 Object Type
    Chilled Water Loop Secondary Pump,  !- Component 2 Name
    Node 147,                !- Component 2 Inlet Node Name
    Node 139;                !- Component 2 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Inlet,  !- Name
    Node 135,                !- Inlet Node Name
    Node 147;                !- Outlet Node Name

  Pump:VariableSpeed,
    Chilled Water Loop Secondary Pump,  !- Name
    Node 147,                !- Inlet Node Name
    Node 139,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    134508.0114,             !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0205,                  !- Coefficient 2 of the Part Load Performance Curve
    0.4101,                  !- Coefficient 3 of the Part Load Performance Curve
    0.5753,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction

  Branch,
    Chilled Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Coil Bypass,  !- Component 1 Name
    Node 137,                !- Component 1 Inlet Node Name
    Node 145;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Coil Bypass,  !- Name
    Node 137,                !- Inlet Node Name
    Node 145;                !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_bot WITH REHEAT Clg Coil,  !- Component 1 Name
    Node 157,                !- Component 1 Inlet Node Name
    Node 158;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_mid WITH REHEAT Clg Coil,  !- Component 1 Name
    Node 296,                !- Component 1 Inlet Node Name
    Node 297;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_top WITH REHEAT Clg Coil,  !- Component 1 Name
    Node 435,                !- Component 1 Inlet Node Name
    Node 436;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    CAV_bas Clg Coil,        !- Component 1 Name
    Node 574,                !- Component 1 Inlet Node Name
    Node 575;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,  !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Outlet,  !- Component 1 Name
    Node 148,                !- Component 1 Inlet Node Name
    Node 136;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Outlet,  !- Name
    Node 148,                !- Inlet Node Name
    Node 136;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chilled Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    90.1-2010 WaterCooled  Centrifugal Chiller 0;  !- Equipment 1 Name

  PlantLoop,
    Condenser Water Loop,    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 119,                !- Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 118,                !- Plant Side Inlet Node Name
    Node 119,                !- Plant Side Outlet Node Name
    Condenser Water Loop Supply Branches,  !- Plant Side Branch List Name
    Condenser Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 121,                !- Demand Side Inlet Node Name
    Node 122,                !- Demand Side Outlet Node Name
    Condenser Water Loop Demand Branches,  !- Demand Side Branch List Name
    Condenser Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4444444444445,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Condenser Water Loop Supply Branches,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Supply Branch 1,  !- Branch 2 Name
    Condenser Water Loop Supply Branch 2,  !- Branch 3 Name
    Condenser Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Condenser Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Water Loop Supply Splitter,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Water Loop Supply Mixer,  !- Name
    Condenser Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Condenser Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Condenser Water Loop Constant Pump,  !- Component 1 Name
    Node 118,                !- Component 1 Inlet Node Name
    Node 124;                !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    Condenser Water Loop Constant Pump,  !- Name
    Node 118,                !- Inlet Node Name
    Node 124,                !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    148556.625924,           !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

  Branch,
    Condenser Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Centrifugal Fan Cycling Open Cooling Tower,  !- Component 1 Name
    Node 120,                !- Component 1 Inlet Node Name
    Node 125;                !- Component 1 Outlet Node Name

  CoolingTower:SingleSpeed,
    Centrifugal Fan Cycling Open Cooling Tower,  !- Name
    Node 120,                !- Water Inlet Node Name
    Node 125,                !- Water Outlet Node Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Fan Power {W}
    Autosize,                !- Design U-Factor Times Area Value {W/K}
    Autosize,                !- Free Convection Air Flow Rate {m3/s}
    0.1,                     !- Free Convection Air Flow Rate Sizing Factor
    Autosize,                !- Free Convection U-Factor Times Area Value {W/K}
    0.1,                     !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    0,                       !- Free Convection Capacity {W}
    0.1,                     !- Free Convection Nominal Capacity Sizing Factor
    25.6,                    !- Design Inlet Air Dry-Bulb Temperature {C}
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    Autosize,                !- Design Approach Temperature {deltaC}
    Autosize,                !- Design Range Temperature {deltaC}
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    LossFactor,              !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    2,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Branch,
    Condenser Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Cooling Tower Bypass,  !- Component 1 Name
    Node 126,                !- Component 1 Inlet Node Name
    Node 127;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Cooling Tower Bypass,  !- Name
    Node 126,                !- Inlet Node Name
    Node 127;                !- Outlet Node Name

  Branch,
    Condenser Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Supply Outlet,  !- Component 1 Name
    Node 129,                !- Component 1 Inlet Node Name
    Node 119;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Supply Outlet,  !- Name
    Node 129,                !- Inlet Node Name
    Node 119;                !- Outlet Node Name

  SetpointManager:FollowOutdoorAirTemperature,
    Condenser Water Loop Setpoint Manager Follow OATwb with 7.0F Approach,  !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    3.88888888888889,        !- Offset Temperature Difference {deltaC}
    29.4444444444445,        !- Maximum Setpoint Temperature {C}
    21.1111111111111,        !- Minimum Setpoint Temperature {C}
    Node 119;                !- Setpoint Node or NodeList Name

  BranchList,
    Condenser Water Loop Demand Branches,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Demand Branch 1,  !- Branch 2 Name
    Condenser Water Loop Demand Branch 2,  !- Branch 3 Name
    Condenser Water Loop Demand Bypass Branch,  !- Branch 4 Name
    Condenser Water Loop Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    Condenser Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Water Loop Demand Splitter,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Condenser Water Loop Demand Mixer,  !- Name
    Condenser Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    Condenser Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Inlet,  !- Component 1 Name
    Node 121,                !- Component 1 Inlet Node Name
    Node 130;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Inlet,  !- Name
    Node 121,                !- Inlet Node Name
    Node 130;                !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Chiller Bypass,  !- Component 1 Name
    Node 123,                !- Component 1 Inlet Node Name
    Node 128;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Chiller Bypass,  !- Name
    Node 123,                !- Inlet Node Name
    Node 128;                !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    90.1-2010 WaterCooled  Centrifugal Chiller 0,  !- Component 1 Name
    Node 141,                !- Component 1 Inlet Node Name
    Node 142;                !- Component 1 Outlet Node Name

  Branch,
    Condenser Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Bypass Pipe,  !- Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Outlet,  !- Component 1 Name
    Node 131,                !- Component 1 Inlet Node Name
    Node 122;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Outlet,  !- Name
    Node 131,                !- Inlet Node Name
    Node 122;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Condenser Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Condenser Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Condenser Water Loop Cooling Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Centrifugal Fan Cycling Open Cooling Tower;  !- Equipment 1 Name

  PlantLoop,
    Heat Pump Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Heat Pump Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 685,                !- Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 684,                !- Plant Side Inlet Node Name
    Node 685,                !- Plant Side Outlet Node Name
    Heat Pump Loop Supply Branches,  !- Plant Side Branch List Name
    Heat Pump Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 687,                !- Demand Side Inlet Node Name
    Node 688,                !- Demand Side Outlet Node Name
    Heat Pump Loop Demand Branches,  !- Demand Side Branch List Name
    Heat Pump Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    DualSetpointDeadband,    !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Heat Pump Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    39.0000000000001,        !- Design Loop Exit Temperature {C}
    11,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Heat Pump Loop Supply Branches,  !- Name
    Heat Pump Loop Supply Inlet Branch,  !- Branch 1 Name
    Heat Pump Loop Supply Branch 1,  !- Branch 2 Name
    Heat Pump Loop Supply Branch 2,  !- Branch 3 Name
    Heat Pump Loop Supply Branch 3,  !- Branch 4 Name
    Heat Pump Loop Supply Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    Heat Pump Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heat Pump Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heat Pump Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Heat Pump Loop Supply Splitter,  !- Name
    Heat Pump Loop Supply Inlet Branch,  !- Inlet Branch Name
    Heat Pump Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Heat Pump Loop Supply Branch 2,  !- Outlet Branch 2 Name
    Heat Pump Loop Supply Branch 3;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Heat Pump Loop Supply Mixer,  !- Name
    Heat Pump Loop Supply Outlet Branch,  !- Outlet Branch Name
    Heat Pump Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Heat Pump Loop Supply Branch 2,  !- Inlet Branch 2 Name
    Heat Pump Loop Supply Branch 3;  !- Inlet Branch 3 Name

  Branch,
    Heat Pump Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Heat Pump Loop Pump,     !- Component 1 Name
    Node 684,                !- Component 1 Inlet Node Name
    Node 690;                !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    Heat Pump Loop Pump,     !- Name
    Node 684,                !- Inlet Node Name
    Node 690,                !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    179344.0152,             !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

  Branch,
    Heat Pump Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Heat Pump Loop Supplemental Boiler,  !- Component 1 Name
    Node 692,                !- Component 1 Inlet Node Name
    Node 693;                !- Component 1 Outlet Node Name

  Boiler:HotWater,
    Heat Pump Loop Supplemental Boiler,  !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    ,                        !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 692,                !- Boiler Water Inlet Node Name
    Node 693,                !- Boiler Water Outlet Node Name
    95.0000000000001,        !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  SetpointManager:Scheduled:DualSetpoint,
    Heat Pump Loop Boiler Scheduled Dual Setpoint,  !- Name
    Temperature,             !- Control Variable
    Heat Pump Loop High Temp - 65F,  !- High Setpoint Schedule Name
    Heat Pump Loop Low Temp - 41F,  !- Low Setpoint Schedule Name
    Node 693;                !- Setpoint Node or NodeList Name

  Branch,
    Heat Pump Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Pump Loop Supply Bypass,  !- Component 1 Name
    Node 694,                !- Component 1 Inlet Node Name
    Node 695;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Heat Pump Loop Supply Bypass,  !- Name
    Node 694,                !- Inlet Node Name
    Node 695;                !- Outlet Node Name

  Branch,
    Heat Pump Loop Supply Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:TwoSpeed,   !- Component 1 Object Type
    Heat Pump Loop Central Tower,  !- Component 1 Name
    Node 756,                !- Component 1 Inlet Node Name
    Node 757;                !- Component 1 Outlet Node Name

  CoolingTower:TwoSpeed,
    Heat Pump Loop Central Tower,  !- Name
    Node 756,                !- Water Inlet Node Name
    Node 757,                !- Water Outlet Node Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- High Fan Speed Air Flow Rate {m3/s}
    Autosize,                !- High Fan Speed Fan Power {W}
    Autosize,                !- High Fan Speed U-Factor Times Area Value {W/K}
    Autocalculate,           !- Low Fan Speed Air Flow Rate {m3/s}
    0.5,                     !- Low Fan Speed Air Flow Rate Sizing Factor
    Autocalculate,           !- Low Fan Speed Fan Power {W}
    0.16,                    !- Low Fan Speed Fan Power Sizing Factor
    Autocalculate,           !- Low Fan Speed U-Factor Times Area Value {W/K}
    0.6,                     !- Low Fan Speed U-Factor Times Area Sizing Factor
    0,                       !- Free Convection Regime Air Flow Rate {m3/s}
    0.1,                     !- Free Convection Regime Air Flow Rate Sizing Factor
    0,                       !- Free Convection Regime U-Factor Times Area Value {W/K}
    0.1,                     !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- High Speed Nominal Capacity {W}
    ,                        !- Low Speed Nominal Capacity {W}
    0.5,                     !- Low Speed Nominal Capacity Sizing Factor
    ,                        !- Free Convection Nominal Capacity {W}
    0.1,                     !- Free Convection Nominal Capacity Sizing Factor
    25.6,                    !- Design Inlet Air Dry-Bulb Temperature {C}
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    Autosize,                !- Design Approach Temperature {deltaC}
    Autosize,                !- Design Range Temperature {deltaC}
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ,                        !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    1,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  SetpointManager:Scheduled:DualSetpoint,
    Heat Pump Loop Fluid Cooler Scheduled Dual Setpoint,  !- Name
    Temperature,             !- Control Variable
    Heat Pump Loop High Temp - 65F 1,  !- High Setpoint Schedule Name
    Heat Pump Loop Low Temp - 41F 1,  !- Low Setpoint Schedule Name
    Node 757;                !- Setpoint Node or NodeList Name

  Branch,
    Heat Pump Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Pump Loop Supply Outlet,  !- Component 1 Name
    Node 697,                !- Component 1 Inlet Node Name
    Node 685;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Heat Pump Loop Supply Outlet,  !- Name
    Node 697,                !- Inlet Node Name
    Node 685;                !- Outlet Node Name

  SetpointManager:Scheduled:DualSetpoint,
    Heat Pump Loop Scheduled Dual Setpoint,  !- Name
    Temperature,             !- Control Variable
    Heat Pump Loop High Temp - 65F,  !- High Setpoint Schedule Name
    Heat Pump Loop Low Temp - 41F,  !- Low Setpoint Schedule Name
    Node 685;                !- Setpoint Node or NodeList Name

  BranchList,
    Heat Pump Loop Demand Branches,  !- Name
    Heat Pump Loop Demand Inlet Branch,  !- Branch 1 Name
    Heat Pump Loop Demand Branch 1,  !- Branch 2 Name
    Heat Pump Loop Demand Branch 2,  !- Branch 3 Name
    Heat Pump Loop Demand Branch 3,  !- Branch 4 Name
    Heat Pump Loop Demand Branch 4,  !- Branch 5 Name
    Heat Pump Loop Demand Branch 5,  !- Branch 6 Name
    Heat Pump Loop Demand Branch 6,  !- Branch 7 Name
    Heat Pump Loop Demand Branch 7,  !- Branch 8 Name
    Heat Pump Loop Demand Branch 8,  !- Branch 9 Name
    Heat Pump Loop Demand Branch 9,  !- Branch 10 Name
    Heat Pump Loop Demand Bypass Branch,  !- Branch 11 Name
    Heat Pump Loop Demand Outlet Branch;  !- Branch 12 Name

  ConnectorList,
    Heat Pump Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heat Pump Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heat Pump Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Heat Pump Loop Demand Splitter,  !- Name
    Heat Pump Loop Demand Inlet Branch,  !- Inlet Branch Name
    Heat Pump Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Heat Pump Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Heat Pump Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Heat Pump Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Heat Pump Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Heat Pump Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Heat Pump Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Heat Pump Loop Demand Branch 8,  !- Outlet Branch 8 Name
    Heat Pump Loop Demand Branch 9,  !- Outlet Branch 9 Name
    Heat Pump Loop Demand Bypass Branch;  !- Outlet Branch 10 Name

  Connector:Mixer,
    Heat Pump Loop Demand Mixer,  !- Name
    Heat Pump Loop Demand Outlet Branch,  !- Outlet Branch Name
    Heat Pump Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Heat Pump Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Heat Pump Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Heat Pump Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Heat Pump Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Heat Pump Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Heat Pump Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Heat Pump Loop Demand Branch 8,  !- Inlet Branch 8 Name
    Heat Pump Loop Demand Branch 9,  !- Inlet Branch 9 Name
    Heat Pump Loop Demand Bypass Branch;  !- Inlet Branch 10 Name

  Branch,
    Heat Pump Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Pump Loop Demand Inlet,  !- Component 1 Name
    Node 687,                !- Component 1 Inlet Node Name
    Node 698;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Heat Pump Loop Demand Inlet,  !- Name
    Node 687,                !- Inlet Node Name
    Node 698;                !- Outlet Node Name

  Branch,
    Heat Pump Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Pump Loop Demand Bypass,  !- Component 1 Name
    Node 689,                !- Component 1 Inlet Node Name
    Node 696;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Heat Pump Loop Demand Bypass,  !- Name
    Node 689,                !- Inlet Node Name
    Node 696;                !- Outlet Node Name

  Branch,
    Heat Pump Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Component 1 Name
    Node 705,                !- Component 1 Inlet Node Name
    Node 706;                !- Component 1 Outlet Node Name

  Branch,
    Heat Pump Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Component 1 Name
    Node 707,                !- Component 1 Inlet Node Name
    Node 708;                !- Component 1 Outlet Node Name

  Branch,
    Heat Pump Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Component 1 Name
    Node 719,                !- Component 1 Inlet Node Name
    Node 720;                !- Component 1 Outlet Node Name

  Branch,
    Heat Pump Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Component 1 Name
    Node 721,                !- Component 1 Inlet Node Name
    Node 722;                !- Component 1 Outlet Node Name

  Branch,
    Heat Pump Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Component 1 Name
    Node 733,                !- Component 1 Inlet Node Name
    Node 734;                !- Component 1 Outlet Node Name

  Branch,
    Heat Pump Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Component 1 Name
    Node 735,                !- Component 1 Inlet Node Name
    Node 736;                !- Component 1 Outlet Node Name

  Branch,
    Heat Pump Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Datacenter_Top_ZN ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Component 1 Name
    Node 747,                !- Component 1 Inlet Node Name
    Node 748;                !- Component 1 Outlet Node Name

  Branch,
    Heat Pump Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Datacenter_Top_ZN ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Component 1 Name
    Node 749,                !- Component 1 Inlet Node Name
    Node 750;                !- Component 1 Outlet Node Name

  Branch,
    Heat Pump Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Pump Loop Demand Bypass Pipe,  !- Component 1 Name
    Heat Pump Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Heat Pump Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Heat Pump Loop Demand Bypass Pipe,  !- Name
    Heat Pump Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Heat Pump Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Heat Pump Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Pump Loop Demand Outlet,  !- Component 1 Name
    Node 699,                !- Component 1 Inlet Node Name
    Node 688;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Heat Pump Loop Demand Outlet,  !- Name
    Node 699,                !- Inlet Node Name
    Node 688;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Heat Pump Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Heat Pump Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete,      !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 2 Object Type
    Heat Pump Loop Cooling Operation Scheme,  !- Control Scheme 2 Name
    Always On Discrete,      !- Control Scheme 2 Schedule Name
    PlantEquipmentOperation:ComponentSetpoint,  !- Control Scheme 3 Object Type
    Heat Pump Loop Setpoint Operation Scheme,  !- Control Scheme 3 Name
    Always On Discrete;      !- Control Scheme 3 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Heat Pump Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Heat Pump Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Heat Pump Loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Heat Pump Loop Supplemental Boiler;  !- Equipment 1 Name

  PlantEquipmentOperation:CoolingLoad,
    Heat Pump Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Heat Pump Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Heat Pump Loop Cooling Equipment List,  !- Name
    CoolingTower:TwoSpeed,   !- Equipment 1 Object Type
    Heat Pump Loop Central Tower;  !- Equipment 1 Name

  PlantEquipmentOperation:ComponentSetpoint,
    Heat Pump Loop Setpoint Operation Scheme,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Heat Pump Loop Supplemental Boiler,  !- Equipment 1 Name
    Node 692,                !- Demand Calculation 1 Node Name
    Node 693,                !- Setpoint 1 Node Name
    Autosize,                !- Component 1 Flow Rate {m3/s}
    Heating,                 !- Operation 1 Type
    CoolingTower:TwoSpeed,   !- Equipment 2 Object Type
    Heat Pump Loop Central Tower,  !- Equipment 2 Name
    Node 756,                !- Demand Calculation 2 Node Name
    Node 757,                !- Setpoint 2 Node Name
    Autosize,                !- Component 2 Flow Rate {m3/s}
    Cooling;                 !- Operation 2 Type

  PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 105,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 104,                !- Plant Side Inlet Node Name
    Node 105,                !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 107,                !- Demand Side Inlet Node Name
    Node 108,                !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2222222222223,        !- Design Loop Exit Temperature {C}
    11.1111111111111,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Hot Water Loop Supply Branches,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop Supply Splitter,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Hot Water Loop Supply Mixer,  !- Name
    Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Hot Water Loop Pump,     !- Component 1 Name
    Node 104,                !- Component 1 Inlet Node Name
    Node 110;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Hot Water Loop Pump,     !- Name
    Node 104,                !- Inlet Node Name
    Node 110,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179344.0152,             !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction

  Branch,
    Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler,                  !- Component 1 Name
    Node 106,                !- Component 1 Inlet Node Name
    Node 111;                !- Component 1 Outlet Node Name

  Boiler:HotWater,
    Boiler,                  !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.78,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    ,                        !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 106,                !- Boiler Water Inlet Node Name
    Node 111,                !- Boiler Water Outlet Node Name
    95.0000000000001,        !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Branch,
    Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Supply Equipment Bypass,  !- Component 1 Name
    Node 112,                !- Component 1 Inlet Node Name
    Node 113;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Supply Equipment Bypass,  !- Name
    Node 112,                !- Inlet Node Name
    Node 113;                !- Outlet Node Name

  Branch,
    Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Supply Outlet,  !- Component 1 Name
    Node 115,                !- Component 1 Inlet Node Name
    Node 105;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Supply Outlet,  !- Name
    Node 115,                !- Inlet Node Name
    Node 105;                !- Outlet Node Name

  SetpointManager:Scheduled,
    Hot Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Hot Water Loop Temp - 180F,  !- Schedule Name
    Node 105;                !- Setpoint Node or NodeList Name

  BranchList,
    Hot Water Loop Demand Branches,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Hot Water Loop Demand Branch 2,  !- Branch 3 Name
    Hot Water Loop Demand Branch 3,  !- Branch 4 Name
    Hot Water Loop Demand Branch 4,  !- Branch 5 Name
    Hot Water Loop Demand Branch 5,  !- Branch 6 Name
    Hot Water Loop Demand Branch 6,  !- Branch 7 Name
    Hot Water Loop Demand Branch 7,  !- Branch 8 Name
    Hot Water Loop Demand Branch 8,  !- Branch 9 Name
    Hot Water Loop Demand Branch 9,  !- Branch 10 Name
    Hot Water Loop Demand Branch 10,  !- Branch 11 Name
    Hot Water Loop Demand Branch 11,  !- Branch 12 Name
    Hot Water Loop Demand Branch 12,  !- Branch 13 Name
    Hot Water Loop Demand Branch 13,  !- Branch 14 Name
    Hot Water Loop Demand Branch 14,  !- Branch 15 Name
    Hot Water Loop Demand Branch 15,  !- Branch 16 Name
    Hot Water Loop Demand Branch 16,  !- Branch 17 Name
    Hot Water Loop Demand Branch 17,  !- Branch 18 Name
    Hot Water Loop Demand Branch 18,  !- Branch 19 Name
    Hot Water Loop Demand Branch 19,  !- Branch 20 Name
    Hot Water Loop Demand Branch 20,  !- Branch 21 Name
    Hot Water Loop Demand Branch 21,  !- Branch 22 Name
    Hot Water Loop Demand Branch 22,  !- Branch 23 Name
    Hot Water Loop Demand Branch 23,  !- Branch 24 Name
    Hot Water Loop Demand Branch 24,  !- Branch 25 Name
    Hot Water Loop Demand Branch 25,  !- Branch 26 Name
    Hot Water Loop Demand Branch 26,  !- Branch 27 Name
    Hot Water Loop Demand Branch 27,  !- Branch 28 Name
    Hot Water Loop Demand Branch 28,  !- Branch 29 Name
    Hot Water Loop Demand Branch 29,  !- Branch 30 Name
    Hot Water Loop Demand Branch 30,  !- Branch 31 Name
    Hot Water Loop Demand Branch 31,  !- Branch 32 Name
    Hot Water Loop Demand Branch 32,  !- Branch 33 Name
    Hot Water Loop Demand Branch 33,  !- Branch 34 Name
    Hot Water Loop Demand Branch 34,  !- Branch 35 Name
    Hot Water Loop Demand Branch 35,  !- Branch 36 Name
    Hot Water Loop Demand Branch 36,  !- Branch 37 Name
    Hot Water Loop Demand Branch 37,  !- Branch 38 Name
    Hot Water Loop Demand Branch 38,  !- Branch 39 Name
    Hot Water Loop Demand Branch 39,  !- Branch 40 Name
    Hot Water Loop Demand Branch 40,  !- Branch 41 Name
    Hot Water Loop Demand Branch 41,  !- Branch 42 Name
    Hot Water Loop Demand Branch 42,  !- Branch 43 Name
    Hot Water Loop Demand Branch 43,  !- Branch 44 Name
    Hot Water Loop Demand Branch 44,  !- Branch 45 Name
    Hot Water Loop Demand Branch 45,  !- Branch 46 Name
    Hot Water Loop Demand Branch 46,  !- Branch 47 Name
    Hot Water Loop Demand Branch 47,  !- Branch 48 Name
    Hot Water Loop Demand Branch 48,  !- Branch 49 Name
    Hot Water Loop Demand Branch 49,  !- Branch 50 Name
    Hot Water Loop Demand Branch 50,  !- Branch 51 Name
    Hot Water Loop Demand Branch 51,  !- Branch 52 Name
    Hot Water Loop Demand Branch 52,  !- Branch 53 Name
    Hot Water Loop Demand Branch 53,  !- Branch 54 Name
    Hot Water Loop Demand Branch 54,  !- Branch 55 Name
    Hot Water Loop Demand Branch 55,  !- Branch 56 Name
    Hot Water Loop Demand Branch 56,  !- Branch 57 Name
    Hot Water Loop Demand Branch 57,  !- Branch 58 Name
    Hot Water Loop Demand Branch 58,  !- Branch 59 Name
    Hot Water Loop Demand Branch 59,  !- Branch 60 Name
    Hot Water Loop Demand Branch 60,  !- Branch 61 Name
    Hot Water Loop Demand Branch 61,  !- Branch 62 Name
    Hot Water Loop Demand Branch 62,  !- Branch 63 Name
    Hot Water Loop Demand Branch 63,  !- Branch 64 Name
    Hot Water Loop Demand Branch 64,  !- Branch 65 Name
    Hot Water Loop Demand Branch 65,  !- Branch 66 Name
    Hot Water Loop Demand Branch 66,  !- Branch 67 Name
    Hot Water Loop Demand Branch 67,  !- Branch 68 Name
    Hot Water Loop Demand Branch 68,  !- Branch 69 Name
    Hot Water Loop Demand Branch 69,  !- Branch 70 Name
    Hot Water Loop Demand Branch 70,  !- Branch 71 Name
    Hot Water Loop Demand Branch 71,  !- Branch 72 Name
    Hot Water Loop Demand Branch 72,  !- Branch 73 Name
    Hot Water Loop Demand Branch 73,  !- Branch 74 Name
    Hot Water Loop Demand Branch 74,  !- Branch 75 Name
    Hot Water Loop Demand Branch 75,  !- Branch 76 Name
    Hot Water Loop Demand Branch 76,  !- Branch 77 Name
    Hot Water Loop Demand Branch 77,  !- Branch 78 Name
    Hot Water Loop Demand Branch 78,  !- Branch 79 Name
    Hot Water Loop Demand Branch 79,  !- Branch 80 Name
    Hot Water Loop Demand Branch 80,  !- Branch 81 Name
    Hot Water Loop Demand Branch 81,  !- Branch 82 Name
    Hot Water Loop Demand Branch 82,  !- Branch 83 Name
    Hot Water Loop Demand Branch 83,  !- Branch 84 Name
    Hot Water Loop Demand Branch 84,  !- Branch 85 Name
    Hot Water Loop Demand Branch 85,  !- Branch 86 Name
    Hot Water Loop Demand Branch 86,  !- Branch 87 Name
    Hot Water Loop Demand Branch 87,  !- Branch 88 Name
    Hot Water Loop Demand Branch 88,  !- Branch 89 Name
    Hot Water Loop Demand Branch 89,  !- Branch 90 Name
    Hot Water Loop Demand Branch 90,  !- Branch 91 Name
    Hot Water Loop Demand Branch 91,  !- Branch 92 Name
    Hot Water Loop Demand Branch 92,  !- Branch 93 Name
    Hot Water Loop Demand Branch 93,  !- Branch 94 Name
    Hot Water Loop Demand Branch 94,  !- Branch 95 Name
    Hot Water Loop Demand Branch 95,  !- Branch 96 Name
    Hot Water Loop Demand Branch 96,  !- Branch 97 Name
    Hot Water Loop Demand Branch 97,  !- Branch 98 Name
    Hot Water Loop Demand Branch 98,  !- Branch 99 Name
    Hot Water Loop Demand Branch 99,  !- Branch 100 Name
    Hot Water Loop Demand Branch 100,  !- <none>
    Hot Water Loop Demand Branch 101,  !- <none>
    Hot Water Loop Demand Bypass Branch,  !- <none>
    Hot Water Loop Demand Outlet Branch;  !- <none>

  ConnectorList,
    Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop Demand Splitter,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    Hot Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    Hot Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    Hot Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    Hot Water Loop Demand Branch 17,  !- Outlet Branch 17 Name
    Hot Water Loop Demand Branch 18,  !- Outlet Branch 18 Name
    Hot Water Loop Demand Branch 19,  !- Outlet Branch 19 Name
    Hot Water Loop Demand Branch 20,  !- Outlet Branch 20 Name
    Hot Water Loop Demand Branch 21,  !- Outlet Branch 21 Name
    Hot Water Loop Demand Branch 22,  !- Outlet Branch 22 Name
    Hot Water Loop Demand Branch 23,  !- Outlet Branch 23 Name
    Hot Water Loop Demand Branch 24,  !- Outlet Branch 24 Name
    Hot Water Loop Demand Branch 25,  !- Outlet Branch 25 Name
    Hot Water Loop Demand Branch 26,  !- Outlet Branch 26 Name
    Hot Water Loop Demand Branch 27,  !- Outlet Branch 27 Name
    Hot Water Loop Demand Branch 28,  !- Outlet Branch 28 Name
    Hot Water Loop Demand Branch 29,  !- Outlet Branch 29 Name
    Hot Water Loop Demand Branch 30,  !- Outlet Branch 30 Name
    Hot Water Loop Demand Branch 31,  !- Outlet Branch 31 Name
    Hot Water Loop Demand Branch 32,  !- Outlet Branch 32 Name
    Hot Water Loop Demand Branch 33,  !- Outlet Branch 33 Name
    Hot Water Loop Demand Branch 34,  !- Outlet Branch 34 Name
    Hot Water Loop Demand Branch 35,  !- Outlet Branch 35 Name
    Hot Water Loop Demand Branch 36,  !- Outlet Branch 36 Name
    Hot Water Loop Demand Branch 37,  !- Outlet Branch 37 Name
    Hot Water Loop Demand Branch 38,  !- Outlet Branch 38 Name
    Hot Water Loop Demand Branch 39,  !- Outlet Branch 39 Name
    Hot Water Loop Demand Branch 40,  !- Outlet Branch 40 Name
    Hot Water Loop Demand Branch 41,  !- Outlet Branch 41 Name
    Hot Water Loop Demand Branch 42,  !- Outlet Branch 42 Name
    Hot Water Loop Demand Branch 43,  !- Outlet Branch 43 Name
    Hot Water Loop Demand Branch 44,  !- Outlet Branch 44 Name
    Hot Water Loop Demand Branch 45,  !- Outlet Branch 45 Name
    Hot Water Loop Demand Branch 46,  !- Outlet Branch 46 Name
    Hot Water Loop Demand Branch 47,  !- Outlet Branch 47 Name
    Hot Water Loop Demand Branch 48,  !- Outlet Branch 48 Name
    Hot Water Loop Demand Branch 49,  !- Outlet Branch 49 Name
    Hot Water Loop Demand Branch 50,  !- Outlet Branch 50 Name
    Hot Water Loop Demand Branch 51,  !- Outlet Branch 51 Name
    Hot Water Loop Demand Branch 52,  !- Outlet Branch 52 Name
    Hot Water Loop Demand Branch 53,  !- Outlet Branch 53 Name
    Hot Water Loop Demand Branch 54,  !- Outlet Branch 54 Name
    Hot Water Loop Demand Branch 55,  !- Outlet Branch 55 Name
    Hot Water Loop Demand Branch 56,  !- Outlet Branch 56 Name
    Hot Water Loop Demand Branch 57,  !- Outlet Branch 57 Name
    Hot Water Loop Demand Branch 58,  !- Outlet Branch 58 Name
    Hot Water Loop Demand Branch 59,  !- Outlet Branch 59 Name
    Hot Water Loop Demand Branch 60,  !- Outlet Branch 60 Name
    Hot Water Loop Demand Branch 61,  !- Outlet Branch 61 Name
    Hot Water Loop Demand Branch 62,  !- Outlet Branch 62 Name
    Hot Water Loop Demand Branch 63,  !- Outlet Branch 63 Name
    Hot Water Loop Demand Branch 64,  !- Outlet Branch 64 Name
    Hot Water Loop Demand Branch 65,  !- Outlet Branch 65 Name
    Hot Water Loop Demand Branch 66,  !- Outlet Branch 66 Name
    Hot Water Loop Demand Branch 67,  !- Outlet Branch 67 Name
    Hot Water Loop Demand Branch 68,  !- Outlet Branch 68 Name
    Hot Water Loop Demand Branch 69,  !- Outlet Branch 69 Name
    Hot Water Loop Demand Branch 70,  !- Outlet Branch 70 Name
    Hot Water Loop Demand Branch 71,  !- Outlet Branch 71 Name
    Hot Water Loop Demand Branch 72,  !- Outlet Branch 72 Name
    Hot Water Loop Demand Branch 73,  !- Outlet Branch 73 Name
    Hot Water Loop Demand Branch 74,  !- Outlet Branch 74 Name
    Hot Water Loop Demand Branch 75,  !- Outlet Branch 75 Name
    Hot Water Loop Demand Branch 76,  !- Outlet Branch 76 Name
    Hot Water Loop Demand Branch 77,  !- Outlet Branch 77 Name
    Hot Water Loop Demand Branch 78,  !- Outlet Branch 78 Name
    Hot Water Loop Demand Branch 79,  !- Outlet Branch 79 Name
    Hot Water Loop Demand Branch 80,  !- Outlet Branch 80 Name
    Hot Water Loop Demand Branch 81,  !- Outlet Branch 81 Name
    Hot Water Loop Demand Branch 82,  !- Outlet Branch 82 Name
    Hot Water Loop Demand Branch 83,  !- Outlet Branch 83 Name
    Hot Water Loop Demand Branch 84,  !- Outlet Branch 84 Name
    Hot Water Loop Demand Branch 85,  !- Outlet Branch 85 Name
    Hot Water Loop Demand Branch 86,  !- Outlet Branch 86 Name
    Hot Water Loop Demand Branch 87,  !- Outlet Branch 87 Name
    Hot Water Loop Demand Branch 88,  !- Outlet Branch 88 Name
    Hot Water Loop Demand Branch 89,  !- Outlet Branch 89 Name
    Hot Water Loop Demand Branch 90,  !- Outlet Branch 90 Name
    Hot Water Loop Demand Branch 91,  !- Outlet Branch 91 Name
    Hot Water Loop Demand Branch 92,  !- Outlet Branch 92 Name
    Hot Water Loop Demand Branch 93,  !- Outlet Branch 93 Name
    Hot Water Loop Demand Branch 94,  !- Outlet Branch 94 Name
    Hot Water Loop Demand Branch 95,  !- Outlet Branch 95 Name
    Hot Water Loop Demand Branch 96,  !- Outlet Branch 96 Name
    Hot Water Loop Demand Branch 97,  !- Outlet Branch 97 Name
    Hot Water Loop Demand Branch 98,  !- Outlet Branch 98 Name
    Hot Water Loop Demand Branch 99,  !- Outlet Branch 99 Name
    Hot Water Loop Demand Branch 100,  !- Outlet Branch 100 Name
    Hot Water Loop Demand Branch 101,  !- <none>
    Hot Water Loop Demand Bypass Branch;  !- <none>

  Connector:Mixer,
    Hot Water Loop Demand Mixer,  !- Name
    Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    Hot Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    Hot Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    Hot Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    Hot Water Loop Demand Branch 17,  !- Inlet Branch 17 Name
    Hot Water Loop Demand Branch 18,  !- Inlet Branch 18 Name
    Hot Water Loop Demand Branch 19,  !- Inlet Branch 19 Name
    Hot Water Loop Demand Branch 20,  !- Inlet Branch 20 Name
    Hot Water Loop Demand Branch 21,  !- Inlet Branch 21 Name
    Hot Water Loop Demand Branch 22,  !- Inlet Branch 22 Name
    Hot Water Loop Demand Branch 23,  !- Inlet Branch 23 Name
    Hot Water Loop Demand Branch 24,  !- Inlet Branch 24 Name
    Hot Water Loop Demand Branch 25,  !- Inlet Branch 25 Name
    Hot Water Loop Demand Branch 26,  !- Inlet Branch 26 Name
    Hot Water Loop Demand Branch 27,  !- Inlet Branch 27 Name
    Hot Water Loop Demand Branch 28,  !- Inlet Branch 28 Name
    Hot Water Loop Demand Branch 29,  !- Inlet Branch 29 Name
    Hot Water Loop Demand Branch 30,  !- Inlet Branch 30 Name
    Hot Water Loop Demand Branch 31,  !- Inlet Branch 31 Name
    Hot Water Loop Demand Branch 32,  !- Inlet Branch 32 Name
    Hot Water Loop Demand Branch 33,  !- Inlet Branch 33 Name
    Hot Water Loop Demand Branch 34,  !- Inlet Branch 34 Name
    Hot Water Loop Demand Branch 35,  !- Inlet Branch 35 Name
    Hot Water Loop Demand Branch 36,  !- Inlet Branch 36 Name
    Hot Water Loop Demand Branch 37,  !- Inlet Branch 37 Name
    Hot Water Loop Demand Branch 38,  !- Inlet Branch 38 Name
    Hot Water Loop Demand Branch 39,  !- Inlet Branch 39 Name
    Hot Water Loop Demand Branch 40,  !- Inlet Branch 40 Name
    Hot Water Loop Demand Branch 41,  !- Inlet Branch 41 Name
    Hot Water Loop Demand Branch 42,  !- Inlet Branch 42 Name
    Hot Water Loop Demand Branch 43,  !- Inlet Branch 43 Name
    Hot Water Loop Demand Branch 44,  !- Inlet Branch 44 Name
    Hot Water Loop Demand Branch 45,  !- Inlet Branch 45 Name
    Hot Water Loop Demand Branch 46,  !- Inlet Branch 46 Name
    Hot Water Loop Demand Branch 47,  !- Inlet Branch 47 Name
    Hot Water Loop Demand Branch 48,  !- Inlet Branch 48 Name
    Hot Water Loop Demand Branch 49,  !- Inlet Branch 49 Name
    Hot Water Loop Demand Branch 50,  !- Inlet Branch 50 Name
    Hot Water Loop Demand Branch 51,  !- Inlet Branch 51 Name
    Hot Water Loop Demand Branch 52,  !- Inlet Branch 52 Name
    Hot Water Loop Demand Branch 53,  !- Inlet Branch 53 Name
    Hot Water Loop Demand Branch 54,  !- Inlet Branch 54 Name
    Hot Water Loop Demand Branch 55,  !- Inlet Branch 55 Name
    Hot Water Loop Demand Branch 56,  !- Inlet Branch 56 Name
    Hot Water Loop Demand Branch 57,  !- Inlet Branch 57 Name
    Hot Water Loop Demand Branch 58,  !- Inlet Branch 58 Name
    Hot Water Loop Demand Branch 59,  !- Inlet Branch 59 Name
    Hot Water Loop Demand Branch 60,  !- Inlet Branch 60 Name
    Hot Water Loop Demand Branch 61,  !- Inlet Branch 61 Name
    Hot Water Loop Demand Branch 62,  !- Inlet Branch 62 Name
    Hot Water Loop Demand Branch 63,  !- Inlet Branch 63 Name
    Hot Water Loop Demand Branch 64,  !- Inlet Branch 64 Name
    Hot Water Loop Demand Branch 65,  !- Inlet Branch 65 Name
    Hot Water Loop Demand Branch 66,  !- Inlet Branch 66 Name
    Hot Water Loop Demand Branch 67,  !- Inlet Branch 67 Name
    Hot Water Loop Demand Branch 68,  !- Inlet Branch 68 Name
    Hot Water Loop Demand Branch 69,  !- Inlet Branch 69 Name
    Hot Water Loop Demand Branch 70,  !- Inlet Branch 70 Name
    Hot Water Loop Demand Branch 71,  !- Inlet Branch 71 Name
    Hot Water Loop Demand Branch 72,  !- Inlet Branch 72 Name
    Hot Water Loop Demand Branch 73,  !- Inlet Branch 73 Name
    Hot Water Loop Demand Branch 74,  !- Inlet Branch 74 Name
    Hot Water Loop Demand Branch 75,  !- Inlet Branch 75 Name
    Hot Water Loop Demand Branch 76,  !- Inlet Branch 76 Name
    Hot Water Loop Demand Branch 77,  !- Inlet Branch 77 Name
    Hot Water Loop Demand Branch 78,  !- Inlet Branch 78 Name
    Hot Water Loop Demand Branch 79,  !- Inlet Branch 79 Name
    Hot Water Loop Demand Branch 80,  !- Inlet Branch 80 Name
    Hot Water Loop Demand Branch 81,  !- Inlet Branch 81 Name
    Hot Water Loop Demand Branch 82,  !- Inlet Branch 82 Name
    Hot Water Loop Demand Branch 83,  !- Inlet Branch 83 Name
    Hot Water Loop Demand Branch 84,  !- Inlet Branch 84 Name
    Hot Water Loop Demand Branch 85,  !- Inlet Branch 85 Name
    Hot Water Loop Demand Branch 86,  !- Inlet Branch 86 Name
    Hot Water Loop Demand Branch 87,  !- Inlet Branch 87 Name
    Hot Water Loop Demand Branch 88,  !- Inlet Branch 88 Name
    Hot Water Loop Demand Branch 89,  !- Inlet Branch 89 Name
    Hot Water Loop Demand Branch 90,  !- Inlet Branch 90 Name
    Hot Water Loop Demand Branch 91,  !- Inlet Branch 91 Name
    Hot Water Loop Demand Branch 92,  !- Inlet Branch 92 Name
    Hot Water Loop Demand Branch 93,  !- Inlet Branch 93 Name
    Hot Water Loop Demand Branch 94,  !- Inlet Branch 94 Name
    Hot Water Loop Demand Branch 95,  !- Inlet Branch 95 Name
    Hot Water Loop Demand Branch 96,  !- Inlet Branch 96 Name
    Hot Water Loop Demand Branch 97,  !- Inlet Branch 97 Name
    Hot Water Loop Demand Branch 98,  !- Inlet Branch 98 Name
    Hot Water Loop Demand Branch 99,  !- Inlet Branch 99 Name
    Hot Water Loop Demand Branch 100,  !- Inlet Branch 100 Name
    Hot Water Loop Demand Branch 101,  !- <none>
    Hot Water Loop Demand Bypass Branch;  !- <none>

  Branch,
    Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Inlet,  !- Component 1 Name
    Node 107,                !- Component 1 Inlet Node Name
    Node 116;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Inlet,  !- Name
    Node 107,                !- Inlet Node Name
    Node 116;                !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Coil Bypass,  !- Component 1 Name
    Node 109,                !- Component 1 Inlet Node Name
    Node 114;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Coil Bypass,  !- Name
    Node 109,                !- Inlet Node Name
    Node 114;                !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_bot WITH REHEAT Main Htg Coil,  !- Component 1 Name
    Node 154,                !- Component 1 Inlet Node Name
    Node 155;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OpenOffice_Bot_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 163,                !- Component 1 Inlet Node Name
    Node 164;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OpenOffice_Bot_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 167,                !- Component 1 Inlet Node Name
    Node 169;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OpenOffice_Bot_ZN_3 ZN Reheat Coil,  !- Component 1 Name
    Node 173,                !- Component 1 Inlet Node Name
    Node 174;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Bot_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 178,                !- Component 1 Inlet Node Name
    Node 179;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Bot_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 183,                !- Component 1 Inlet Node Name
    Node 184;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Bot_ZN_3 ZN Reheat Coil,  !- Component 1 Name
    Node 188,                !- Component 1 Inlet Node Name
    Node 189;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Bot_ZN_4 ZN Reheat Coil,  !- Component 1 Name
    Node 193,                !- Component 1 Inlet Node Name
    Node 194;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Bot_ZN_5 ZN Reheat Coil,  !- Component 1 Name
    Node 198,                !- Component 1 Inlet Node Name
    Node 199;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Bot_ZN_6 ZN Reheat Coil,  !- Component 1 Name
    Node 203,                !- Component 1 Inlet Node Name
    Node 204;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mechanical_Bot_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 208,                !- Component 1 Inlet Node Name
    Node 209;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mechanical_Bot_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 213,                !- Component 1 Inlet Node Name
    Node 214;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Bot_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 218,                !- Component 1 Inlet Node Name
    Node 219;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Bot_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 223,                !- Component 1 Inlet Node Name
    Node 224;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Restroom_Bot_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 228,                !- Component 1 Inlet Node Name
    Node 229;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lobby_Bot_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 233,                !- Component 1 Inlet Node Name
    Node 234;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lobby_Bot_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 238,                !- Component 1 Inlet Node Name
    Node 239;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Stair_Bot_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 243,                !- Component 1 Inlet Node Name
    Node 244;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Stair_Bot_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 248,                !- Component 1 Inlet Node Name
    Node 249;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Dining_Bot_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 253,                !- Component 1 Inlet Node Name
    Node 254;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ConfRoom_Bot_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 258,                !- Component 1 Inlet Node Name
    Node 259;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ConfRoom_Bot_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 263,                !- Component 1 Inlet Node Name
    Node 264;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ActiveStorage_Bot_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 268,                !- Component 1 Inlet Node Name
    Node 269;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Atrium_Bot_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 273,                !- Component 1 Inlet Node Name
    Node 274;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Classroom_Bot_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 278,                !- Component 1 Inlet Node Name
    Node 279;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lounge_Bot_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 283,                !- Component 1 Inlet Node Name
    Node 284;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_mid WITH REHEAT Main Htg Coil,  !- Component 1 Name
    Node 293,                !- Component 1 Inlet Node Name
    Node 294;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OpenOffice_Mid_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 302,                !- Component 1 Inlet Node Name
    Node 303;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OpenOffice_Mid_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 306,                !- Component 1 Inlet Node Name
    Node 308;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OpenOffice_Mid_ZN_3 ZN Reheat Coil,  !- Component 1 Name
    Node 312,                !- Component 1 Inlet Node Name
    Node 313;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OpenOffice_Mid_ZN_4 ZN Reheat Coil,  !- Component 1 Name
    Node 317,                !- Component 1 Inlet Node Name
    Node 318;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Mid_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 322,                !- Component 1 Inlet Node Name
    Node 323;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 34,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Mid_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 327,                !- Component 1 Inlet Node Name
    Node 328;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 35,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Mid_ZN_3 ZN Reheat Coil,  !- Component 1 Name
    Node 332,                !- Component 1 Inlet Node Name
    Node 333;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 36,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Mid_ZN_4 ZN Reheat Coil,  !- Component 1 Name
    Node 337,                !- Component 1 Inlet Node Name
    Node 338;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 37,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Mid_ZN_5 ZN Reheat Coil,  !- Component 1 Name
    Node 342,                !- Component 1 Inlet Node Name
    Node 343;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 38,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Mid_ZN_6 ZN Reheat Coil,  !- Component 1 Name
    Node 347,                !- Component 1 Inlet Node Name
    Node 348;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 39,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Mid_ZN_7 ZN Reheat Coil,  !- Component 1 Name
    Node 352,                !- Component 1 Inlet Node Name
    Node 353;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 40,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Mid_ZN_8 ZN Reheat Coil,  !- Component 1 Name
    Node 357,                !- Component 1 Inlet Node Name
    Node 358;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 41,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mechanical_Mid_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 362,                !- Component 1 Inlet Node Name
    Node 363;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 42,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mechanical_Mid_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 367,                !- Component 1 Inlet Node Name
    Node 368;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 43,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Mid_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 372,                !- Component 1 Inlet Node Name
    Node 373;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 44,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Mid_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 377,                !- Component 1 Inlet Node Name
    Node 378;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 45,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Restroom_Mid_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 382,                !- Component 1 Inlet Node Name
    Node 383;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 46,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lobby_Mid_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 387,                !- Component 1 Inlet Node Name
    Node 388;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 47,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Stair_Mid_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 392,                !- Component 1 Inlet Node Name
    Node 393;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 48,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Stair_Mid_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 397,                !- Component 1 Inlet Node Name
    Node 398;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 49,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Dining_Mid_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 402,                !- Component 1 Inlet Node Name
    Node 403;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 50,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ConfRoom_Mid_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 407,                !- Component 1 Inlet Node Name
    Node 408;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 51,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ConfRoom_Mid_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 412,                !- Component 1 Inlet Node Name
    Node 413;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 52,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ActiveStorage_Mid_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 417,                !- Component 1 Inlet Node Name
    Node 418;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 53,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Classroom_Mid_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 422,                !- Component 1 Inlet Node Name
    Node 423;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 54,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_top WITH REHEAT Main Htg Coil,  !- Component 1 Name
    Node 432,                !- Component 1 Inlet Node Name
    Node 433;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 55,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OpenOffice_Top_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 441,                !- Component 1 Inlet Node Name
    Node 442;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 56,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OpenOffice_Top_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 445,                !- Component 1 Inlet Node Name
    Node 447;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 57,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OpenOffice_Top_ZN_3 ZN Reheat Coil,  !- Component 1 Name
    Node 451,                !- Component 1 Inlet Node Name
    Node 452;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 58,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OpenOffice_Top_ZN_4 ZN Reheat Coil,  !- Component 1 Name
    Node 456,                !- Component 1 Inlet Node Name
    Node 457;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 59,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Top_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 461,                !- Component 1 Inlet Node Name
    Node 462;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 60,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Top_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 466,                !- Component 1 Inlet Node Name
    Node 467;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 61,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Top_ZN_3 ZN Reheat Coil,  !- Component 1 Name
    Node 471,                !- Component 1 Inlet Node Name
    Node 472;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 62,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Top_ZN_4 ZN Reheat Coil,  !- Component 1 Name
    Node 476,                !- Component 1 Inlet Node Name
    Node 477;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 63,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Top_ZN_5 ZN Reheat Coil,  !- Component 1 Name
    Node 481,                !- Component 1 Inlet Node Name
    Node 482;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 64,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Top_ZN_6 ZN Reheat Coil,  !- Component 1 Name
    Node 486,                !- Component 1 Inlet Node Name
    Node 487;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 65,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Top_ZN_7 ZN Reheat Coil,  !- Component 1 Name
    Node 491,                !- Component 1 Inlet Node Name
    Node 492;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 66,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Top_ZN_8 ZN Reheat Coil,  !- Component 1 Name
    Node 496,                !- Component 1 Inlet Node Name
    Node 497;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 67,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mechanical_Top_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 501,                !- Component 1 Inlet Node Name
    Node 502;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 68,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mechanical_Top_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 506,                !- Component 1 Inlet Node Name
    Node 507;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 69,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Top_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 511,                !- Component 1 Inlet Node Name
    Node 512;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 70,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Top_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 516,                !- Component 1 Inlet Node Name
    Node 517;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 71,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Restroom_Top_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 521,                !- Component 1 Inlet Node Name
    Node 522;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 72,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lobby_Top_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 526,                !- Component 1 Inlet Node Name
    Node 527;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 73,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Stair_Top_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 531,                !- Component 1 Inlet Node Name
    Node 532;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 74,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Stair_Top_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 536,                !- Component 1 Inlet Node Name
    Node 537;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 75,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Dining_Top_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 541,                !- Component 1 Inlet Node Name
    Node 542;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 76,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ConfRoom_Top_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 546,                !- Component 1 Inlet Node Name
    Node 547;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 77,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ConfRoom_Top_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 551,                !- Component 1 Inlet Node Name
    Node 552;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 78,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ActiveStorage_Top_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 556,                !- Component 1 Inlet Node Name
    Node 557;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 79,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Classroom_Top_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 561,                !- Component 1 Inlet Node Name
    Node 562;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 80,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    CAV_bas Main Htg Coil,   !- Component 1 Name
    Node 571,                !- Component 1 Inlet Node Name
    Node 572;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 81,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OpenOffice_Basement_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 580,                !- Component 1 Inlet Node Name
    Node 581;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 82,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OpenOffice_Basement_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 584,                !- Component 1 Inlet Node Name
    Node 585;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 83,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Basement_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 589,                !- Component 1 Inlet Node Name
    Node 590;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 84,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Basement_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 594,                !- Component 1 Inlet Node Name
    Node 595;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 85,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EnclosedOffice_Basement_ZN_3 ZN Reheat Coil,  !- Component 1 Name
    Node 599,                !- Component 1 Inlet Node Name
    Node 600;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 86,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mechanical_Basement_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 604,                !- Component 1 Inlet Node Name
    Node 605;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 87,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mechanical_Basement_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 609,                !- Component 1 Inlet Node Name
    Node 610;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 88,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Basement_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 614,                !- Component 1 Inlet Node Name
    Node 615;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 89,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Basement_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 619,                !- Component 1 Inlet Node Name
    Node 620;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 90,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Basement_ZN_3 ZN Reheat Coil,  !- Component 1 Name
    Node 624,                !- Component 1 Inlet Node Name
    Node 625;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 91,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Restroom_Basement_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 629,                !- Component 1 Inlet Node Name
    Node 630;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 92,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lobby_Basement_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 634,                !- Component 1 Inlet Node Name
    Node 635;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 93,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Stair_Basement_ZN_1 ZN Reheat Coil,  !- Component 1 Name
    Node 639,                !- Component 1 Inlet Node Name
    Node 640;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 94,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Stair_Basement_ZN_2 ZN Reheat Coil,  !- Component 1 Name
    Node 644,                !- Component 1 Inlet Node Name
    Node 645;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 95,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Dining_Basement_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 649,                !- Component 1 Inlet Node Name
    Node 650;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 96,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ConfRoom_Basement_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 654,                !- Component 1 Inlet Node Name
    Node 655;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 97,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ActiveStorage_Basement_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 659,                !- Component 1 Inlet Node Name
    Node 660;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 98,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Classroom_Basement_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 664,                !- Component 1 Inlet Node Name
    Node 665;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 99,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Workshop_Basement_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 669,                !- Component 1 Inlet Node Name
    Node 670;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 100,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    FoodPrep_Basement_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 674,                !- Component 1 Inlet Node Name
    Node 675;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 101,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Locker_Basement_ZN ZN Reheat Coil,  !- Component 1 Name
    Node 679,                !- Component 1 Inlet Node Name
    Node 680;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,  !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Outlet,  !- Component 1 Name
    Node 117,                !- Component 1 Inlet Node Name
    Node 108;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Outlet,  !- Name
    Node 117,                !- Inlet Node Name
    Node 108;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Hot Water Loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler;                  !- Equipment 1 Name

  PlantLoop,
    Main Service Water Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Main Service Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 691,                !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 686,                !- Plant Side Inlet Node Name
    Node 691,                !- Plant Side Outlet Node Name
    Main Service Water Loop Supply Branches,  !- Plant Side Branch List Name
    Main Service Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 759,                !- Demand Side Inlet Node Name
    Node 760,                !- Demand Side Outlet Node Name
    Main Service Water Loop Demand Branches,  !- Demand Side Branch List Name
    Main Service Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Main Service Water Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.0000000000001,        !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Main Service Water Loop Supply Branches,  !- Name
    Main Service Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Main Service Water Loop Supply Branch 1,  !- Branch 2 Name
    Main Service Water Loop Supply Branch 2,  !- Branch 3 Name
    Main Service Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Main Service Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Main Service Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Main Service Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Main Service Water Loop Supply Splitter,  !- Name
    Main Service Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Main Service Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Main Service Water Loop Supply Mixer,  !- Name
    Main Service Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Main Service Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Main Service Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Service Water Loop Pump, !- Component 1 Name
    Node 686,                !- Component 1 Inlet Node Name
    Node 762;                !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    Service Water Loop Pump, !- Name
    Node 686,                !- Inlet Node Name
    Node 762,                !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    29891,                   !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.3,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

  Branch,
    Main Service Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    300gal Natural Gas Water Heater - 300kBtu/hr,  !- Component 1 Name
    Node 758,                !- Component 1 Inlet Node Name
    Node 763;                !- Component 1 Outlet Node Name

  WaterHeater:Mixed,
    300gal Natural Gas Water Heater - 300kBtu/hr,  !- Name
    1.13562353519096,        !- Tank Volume {m3}
    Service Water Loop Temp - 140F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222222222223,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    87921.3210516667,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.78,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    2770.98696847836,        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    2770.98696847836,        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 70F,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    6,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 758,                !- Use Side Inlet Node Name
    Node 763,                !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory

  Branch,
    Main Service Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 764,                !- Component 1 Inlet Node Name
    Node 765;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 764,                !- Inlet Node Name
    Node 765;                !- Outlet Node Name

  Branch,
    Main Service Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 767,                !- Component 1 Inlet Node Name
    Node 691;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 767,                !- Inlet Node Name
    Node 691;                !- Outlet Node Name

  SetpointManager:Scheduled,
    Service hot water setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Service Water Loop Temp - 140F,  !- Schedule Name
    Node 691;                !- Setpoint Node or NodeList Name

  BranchList,
    Main Service Water Loop Demand Branches,  !- Name
    Main Service Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Main Service Water Loop Demand Branch 1,  !- Branch 2 Name
    Main Service Water Loop Demand Branch 2,  !- Branch 3 Name
    Main Service Water Loop Demand Branch 3,  !- Branch 4 Name
    Main Service Water Loop Demand Branch 4,  !- Branch 5 Name
    Main Service Water Loop Demand Bypass Branch,  !- Branch 6 Name
    Main Service Water Loop Demand Outlet Branch;  !- Branch 7 Name

  ConnectorList,
    Main Service Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Main Service Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Main Service Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Main Service Water Loop Demand Splitter,  !- Name
    Main Service Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Main Service Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Main Service Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Main Service Water Loop Demand Bypass Branch;  !- Outlet Branch 5 Name

  Connector:Mixer,
    Main Service Water Loop Demand Mixer,  !- Name
    Main Service Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Main Service Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Main Service Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Main Service Water Loop Demand Bypass Branch;  !- Inlet Branch 5 Name

  Branch,
    Main Service Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 759,                !- Component 1 Inlet Node Name
    Node 768;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 759,                !- Inlet Node Name
    Node 768;                !- Outlet Node Name

  Branch,
    Main Service Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 761,                !- Component 1 Inlet Node Name
    Node 766;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 761,                !- Inlet Node Name
    Node 766;                !- Outlet Node Name

  Branch,
    Main Service Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 770,                !- Component 1 Inlet Node Name
    Node 771;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 770,                !- Inlet Node Name
    Node 771,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Mechanical_bot_zn_1 Service Water Use 0.58gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Mechanical_bot_zn_1 Service Water Use 0.58gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.65923139117086e-005,   !- Peak Flow Rate {m3/s}
    OfficeLarge BLDG_SWH_SCH,!- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Mechanical_Bot_ZN_1 ZN,  !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 2, !- Component 1 Name
    Node 772,                !- Component 1 Inlet Node Name
    Node 773;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 2, !- Name
    Node 772,                !- Inlet Node Name
    Node 773,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Mechanical_mid_zn_1 Service Water Use 0.58gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Mechanical_mid_zn_1 Service Water Use 0.58gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.65923139117086e-005,   !- Peak Flow Rate {m3/s}
    OfficeLarge BLDG_SWH_SCH,!- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F 1,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Mechanical_Mid_ZN_1 ZN,  !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 3, !- Component 1 Name
    Node 774,                !- Component 1 Inlet Node Name
    Node 775;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 3, !- Name
    Node 774,                !- Inlet Node Name
    Node 775,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Mechanical_top_zn_1 Service Water Use 0.58gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Mechanical_top_zn_1 Service Water Use 0.58gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.65923139117086e-005,   !- Peak Flow Rate {m3/s}
    OfficeLarge BLDG_SWH_SCH,!- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F 2,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Mechanical_Top_ZN_1 ZN,  !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Main Service Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Main Service Water Loop Demand Bypass Pipe,  !- Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Main Service Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 769,                !- Component 1 Inlet Node Name
    Node 760;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 769,                !- Inlet Node Name
    Node 760;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Main Service Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Main Service Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Main Service Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Main Service Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Main Service Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    300gal Natural Gas Water Heater - 300kBtu/hr;  !- Equipment 1 Name

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  Site:Location,
    San Francisco Intl Ap_CA_USA,  !- Name
    37.62,                   !- Latitude {deg}
    -122.4,                  !- Longitude {deg}
    -8,                      !- Time Zone {hr}
    2;                       !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.64,22.225,22.375,21.449,20.121,19.802,19.633;

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    13.7833333333333,        !- Annual Average Outdoor Air Temperature {C}
    7.1;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

  SizingPeriod:DesignDay,
    San Francisco Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.3,                    !- Maximum Dry-Bulb Temperature {C}
    8.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301,                  !- Barometric Pressure {Pa}
    5.9,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.365,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.435;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    San Francisco Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    3.8,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    3.8,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301,                  !- Barometric Pressure {Pa}
    2.2,                     !- Wind Speed {m/s}
    150,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  ZoneList,
    BreakRoom,               !- Name
    FoodPrep_Basement_ZN ZN, !- Zone 1 Name
    Locker_Basement_ZN ZN,   !- Zone 2 Name
    Lounge_Bot_ZN ZN,        !- Zone 3 Name
    Workshop_Basement_ZN ZN; !- Zone 4 Name

  Lights,
    BreakRoom Lights,        !- Name
    BreakRoom,               !- Zone or ZoneList Name
    OfficeLarge BLDG_LIGHT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.8576546041981,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    BreakRoom People,        !- Name
    BreakRoom,               !- Zone or ZoneList Name
    OfficeLarge BLDG_OCC_SCH,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.538195520835486,       !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeMedium ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  ElectricEquipment,
    BreakRoom Elec Equip,    !- Name
    BreakRoom,               !- Zone or ZoneList Name
    OfficeLarge BLDG_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    48.0070404585254,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneList,
    Classroom,               !- Name
    Classroom_Basement_ZN ZN,!- Zone 1 Name
    Classroom_Bot_ZN ZN,     !- Zone 2 Name
    Classroom_Mid_ZN ZN,     !- Zone 3 Name
    Classroom_Top_ZN ZN;     !- Zone 4 Name

  Lights,
    Classroom Lights,        !- Name
    Classroom,               !- Zone or ZoneList Name
    OfficeLarge BLDG_LIGHT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    13.3472489167201,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Classroom People,        !- Name
    Classroom,               !- Zone or ZoneList Name
    OfficeLarge BLDG_OCC_SCH,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.37673686458484,        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeMedium ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  ElectricEquipment,
    Classroom Elec Equip,    !- Name
    Classroom,               !- Zone or ZoneList Name
    OfficeLarge BLDG_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.99967277712333,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneList,
    ClosedOffice,            !- Name
    EnclosedOffice_Basement_ZN_1 ZN,  !- Zone 1 Name
    EnclosedOffice_Basement_ZN_2 ZN,  !- Zone 2 Name
    EnclosedOffice_Basement_ZN_3 ZN,  !- Zone 3 Name
    EnclosedOffice_Bot_ZN_1 ZN,  !- Zone 4 Name
    EnclosedOffice_Bot_ZN_2 ZN,  !- Zone 5 Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone 6 Name
    EnclosedOffice_Bot_ZN_4 ZN,  !- Zone 7 Name
    EnclosedOffice_Bot_ZN_5 ZN,  !- Zone 8 Name
    EnclosedOffice_Bot_ZN_6 ZN,  !- Zone 9 Name
    EnclosedOffice_Mid_ZN_1 ZN,  !- Zone 10 Name
    EnclosedOffice_Mid_ZN_2 ZN,  !- Zone 11 Name
    EnclosedOffice_Mid_ZN_3 ZN,  !- Zone 12 Name
    EnclosedOffice_Mid_ZN_4 ZN,  !- Zone 13 Name
    EnclosedOffice_Mid_ZN_5 ZN,  !- Zone 14 Name
    EnclosedOffice_Mid_ZN_6 ZN,  !- Zone 15 Name
    EnclosedOffice_Mid_ZN_7 ZN,  !- Zone 16 Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone 17 Name
    EnclosedOffice_Top_ZN_1 ZN,  !- Zone 18 Name
    EnclosedOffice_Top_ZN_2 ZN,  !- Zone 19 Name
    EnclosedOffice_Top_ZN_3 ZN,  !- Zone 20 Name
    EnclosedOffice_Top_ZN_4 ZN,  !- Zone 21 Name
    EnclosedOffice_Top_ZN_5 ZN,  !- Zone 22 Name
    EnclosedOffice_Top_ZN_6 ZN,  !- Zone 23 Name
    EnclosedOffice_Top_ZN_7 ZN,  !- Zone 24 Name
    EnclosedOffice_Top_ZN_8 ZN;  !- Zone 25 Name

  Lights,
    ClosedOffice Lights,     !- Name
    ClosedOffice,            !- Zone or ZoneList Name
    OfficeLarge BLDG_LIGHT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.9479405625478,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    ClosedOffice People,     !- Name
    ClosedOffice,            !- Zone or ZoneList Name
    OfficeLarge BLDG_OCC_SCH,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0511285744793712,      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeMedium ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  ElectricEquipment,
    ClosedOffice Elec Equip, !- Name
    ClosedOffice,            !- Zone or ZoneList Name
    OfficeLarge BLDG_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.88890266669422,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneList,
    Conference,              !- Name
    ConfRoom_Basement_ZN ZN, !- Zone 1 Name
    ConfRoom_Bot_ZN_1 ZN,    !- Zone 2 Name
    ConfRoom_Bot_ZN_2 ZN,    !- Zone 3 Name
    ConfRoom_Mid_ZN_1 ZN,    !- Zone 4 Name
    ConfRoom_Mid_ZN_2 ZN,    !- Zone 5 Name
    ConfRoom_Top_ZN_1 ZN,    !- Zone 6 Name
    ConfRoom_Top_ZN_2 ZN;    !- Zone 7 Name

  Lights,
    Conference Lights,       !- Name
    Conference,              !- Zone or ZoneList Name
    OfficeLarge BLDG_LIGHT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    13.239609812553,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Conference People,       !- Name
    Conference,              !- Zone or ZoneList Name
    OfficeLarge BLDG_OCC_SCH,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.538195520835486,       !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeMedium ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  ElectricEquipment,
    Conference Elec Equip,   !- Name
    Conference,              !- Zone or ZoneList Name
    OfficeLarge BLDG_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.9826468541826,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneList,
    Corridor,                !- Name
    Corridor_Basement_ZN_1 ZN,  !- Zone 1 Name
    Corridor_Basement_ZN_2 ZN,  !- Zone 2 Name
    Corridor_Basement_ZN_3 ZN,  !- Zone 3 Name
    Corridor_Bot_ZN_1 ZN,    !- Zone 4 Name
    Corridor_Bot_ZN_2 ZN,    !- Zone 5 Name
    Corridor_Mid_ZN_1 ZN,    !- Zone 6 Name
    Corridor_Mid_ZN_2 ZN,    !- Zone 7 Name
    Corridor_Top_ZN_1 ZN,    !- Zone 8 Name
    Corridor_Top_ZN_2 ZN;    !- Zone 9 Name

  Lights,
    Corridor Lights,         !- Name
    Corridor,                !- Zone or ZoneList Name
    OfficeLarge BLDG_LIGHT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10418087502842,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Corridor People,         !- Name
    Corridor,                !- Zone or ZoneList Name
    OfficeLarge BLDG_OCC_SCH,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0107639104167097,      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeMedium ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  ElectricEquipment,
    Corridor Elec Equip,     !- Name
    Corridor,                !- Zone or ZoneList Name
    OfficeLarge BLDG_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.72222566667356,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneList,
    Dining,                  !- Name
    Dining_Basement_ZN ZN,   !- Zone 1 Name
    Dining_Bot_ZN ZN,        !- Zone 2 Name
    Dining_Mid_ZN ZN,        !- Zone 3 Name
    Dining_Top_ZN ZN;        !- Zone 4 Name

  Lights,
    Dining Lights,           !- Name
    Dining,                  !- Zone or ZoneList Name
    OfficeLarge BLDG_LIGHT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.99654177086132,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Dining People,           !- Name
    Dining,                  !- Zone or ZoneList Name
    OfficeLarge BLDG_OCC_SCH,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.107639104167097,       !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeMedium ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  ElectricEquipment,
    Dining Elec Equip,       !- Name
    Dining,                  !- Zone or ZoneList Name
    OfficeLarge BLDG_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneList,
    Elec/MechRoom,           !- Name
    Mechanical_Basement_ZN_1 ZN,  !- Zone 1 Name
    Mechanical_Basement_ZN_2 ZN,  !- Zone 2 Name
    Mechanical_Bot_ZN_1 ZN,  !- Zone 3 Name
    Mechanical_Bot_ZN_2 ZN,  !- Zone 4 Name
    Mechanical_Mid_ZN_1 ZN,  !- Zone 5 Name
    Mechanical_Mid_ZN_2 ZN,  !- Zone 6 Name
    Mechanical_Top_ZN_1 ZN,  !- Zone 7 Name
    Mechanical_Top_ZN_2 ZN;  !- Zone 8 Name

  Lights,
    Elec/MechRoom Lights,    !- Name
    Elec/MechRoom,           !- Zone or ZoneList Name
    OfficeLarge BLDG_LIGHT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.2257148958742,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Elec/MechRoom Elec Equip,!- Name
    Elec/MechRoom,           !- Zone or ZoneList Name
    OfficeLarge BLDG_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.90625581251162,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneList,
    Lobby,                   !- Name
    Atrium_Bot_ZN ZN,        !- Zone 1 Name
    Lobby_Basement_ZN ZN,    !- Zone 2 Name
    Lobby_Bot_ZN_1 ZN,       !- Zone 3 Name
    Lobby_Bot_ZN_2 ZN,       !- Zone 4 Name
    Lobby_Mid_ZN ZN,         !- Zone 5 Name
    Lobby_Top_ZN ZN;         !- Zone 6 Name

  Lights,
    Lobby Lights,            !- Name
    Lobby,                   !- Zone or ZoneList Name
    OfficeLarge BLDG_LIGHT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.68751937503875,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Lobby People,            !- Name
    Lobby,                   !- Zone or ZoneList Name
    OfficeLarge BLDG_OCC_SCH,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.107639104167097,       !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeMedium ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  ElectricEquipment,
    Lobby Elec Equip,        !- Name
    Lobby,                   !- Zone or ZoneList Name
    OfficeLarge BLDG_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.753473729169681,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneList,
    OfficeLarge Data Center, !- Name
    Datacenter_Bot_ZN ZN,    !- Zone 1 Name
    Datacenter_Mid_ZN ZN,    !- Zone 2 Name
    Datacenter_Top_ZN ZN;    !- Zone 3 Name

  Lights,
    OfficeLarge Data Center Lights,  !- Name
    OfficeLarge Data Center, !- Zone or ZoneList Name
    OfficeLarge BLDG_LIGHT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.68751937503875,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    OfficeLarge Data Center Elec Equip,  !- Name
    OfficeLarge Data Center, !- Zone or ZoneList Name
    OfficeLarge ALWAYS_ON,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    215.278208334194,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneList,
    OfficeLarge Main Data Center,  !- Name
    DataCenter_Basement_ZN ZN;  !- Zone 1 Name

  Lights,
    OfficeLarge Main Data Center Lights,  !- Name
    OfficeLarge Main Data Center,  !- Zone or ZoneList Name
    OfficeLarge BLDG_LIGHT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.68751937503875,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    OfficeLarge Main Data Center Elec Equip,  !- Name
    OfficeLarge Main Data Center,  !- Zone or ZoneList Name
    OfficeLarge ALWAYS_ON,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    484.375968751937,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneList,
    OpenOffice,              !- Name
    OpenOffice_Basement_ZN_1 ZN,  !- Zone 1 Name
    OpenOffice_Basement_ZN_2 ZN,  !- Zone 2 Name
    OpenOffice_Bot_ZN_1 ZN,  !- Zone 3 Name
    OpenOffice_Bot_ZN_2 ZN,  !- Zone 4 Name
    OpenOffice_Bot_ZN_3 ZN,  !- Zone 5 Name
    OpenOffice_Mid_ZN_1 ZN,  !- Zone 6 Name
    OpenOffice_Mid_ZN_2 ZN,  !- Zone 7 Name
    OpenOffice_Mid_ZN_3 ZN,  !- Zone 8 Name
    OpenOffice_Mid_ZN_4 ZN,  !- Zone 9 Name
    OpenOffice_Top_ZN_1 ZN,  !- Zone 10 Name
    OpenOffice_Top_ZN_2 ZN,  !- Zone 11 Name
    OpenOffice_Top_ZN_3 ZN,  !- Zone 12 Name
    OpenOffice_Top_ZN_4 ZN;  !- Zone 13 Name

  Lights,
    OpenOffice Lights,       !- Name
    OpenOffice,              !- Zone or ZoneList Name
    OfficeLarge BLDG_LIGHT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.5486322083755,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    OpenOffice People,       !- Name
    OpenOffice,              !- Zone or ZoneList Name
    OfficeLarge BLDG_OCC_SCH,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.056510529687726,       !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeMedium ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  ElectricEquipment,
    OpenOffice Elec Equip,   !- Name
    OpenOffice,              !- Zone or ZoneList Name
    OfficeLarge BLDG_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    7.6423763958639,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneList,
    Restroom,                !- Name
    Restroom_Basement_ZN ZN, !- Zone 1 Name
    Restroom_Bot_ZN ZN,      !- Zone 2 Name
    Restroom_Mid_ZN ZN,      !- Zone 3 Name
    Restroom_Top_ZN ZN;      !- Zone 4 Name

  Lights,
    Restroom Lights,         !- Name
    Restroom,                !- Zone or ZoneList Name
    OfficeLarge BLDG_LIGHT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.5486322083755,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Restroom People,         !- Name
    Restroom,                !- Zone or ZoneList Name
    OfficeLarge BLDG_OCC_SCH,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.107639104167097,       !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeMedium ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  ElectricEquipment,
    Restroom Elec Equip,     !- Name
    Restroom,                !- Zone or ZoneList Name
    OfficeLarge BLDG_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.753473729169681,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneList,
    Stair,                   !- Name
    Stair_Basement_ZN_1 ZN,  !- Zone 1 Name
    Stair_Basement_ZN_2 ZN,  !- Zone 2 Name
    Stair_Bot_ZN_1 ZN,       !- Zone 3 Name
    Stair_Bot_ZN_2 ZN,       !- Zone 4 Name
    Stair_Mid_ZN_1 ZN,       !- Zone 5 Name
    Stair_Mid_ZN_2 ZN,       !- Zone 6 Name
    Stair_Top_ZN_1 ZN,       !- Zone 7 Name
    Stair_Top_ZN_2 ZN;       !- Zone 8 Name

  Lights,
    Stair Lights,            !- Name
    Stair,                   !- Zone or ZoneList Name
    OfficeLarge BLDG_LIGHT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.42709818752971,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneList,
    Storage,                 !- Name
    ActiveStorage_Basement_ZN ZN,  !- Zone 1 Name
    ActiveStorage_Bot_ZN ZN, !- Zone 2 Name
    ActiveStorage_Mid_ZN ZN, !- Zone 3 Name
    ActiveStorage_Top_ZN ZN; !- Zone 4 Name

  Lights,
    Storage Lights,          !- Name
    Storage,                 !- Zone or ZoneList Name
    OfficeLarge BLDG_LIGHT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.78126356252712,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    NonDimming Exterior Lights Def,  !- Name
    OfficeLarge Exterior_lighting_schedule_a,  !- Schedule Name
    12979.2,                 !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Occ Sensing Exterior Lights Def,  !- Name
    OfficeLarge Exterior_lighting_schedule_b,  !- Schedule Name
    43305.08874,             !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:FuelEquipment,
    Fuel equipment 1,        !- Name
    NaturalGas,              !- Fuel Use Type
    Large Office BLDG ELEVATORS,  !- Schedule Name
    244443.956043956,        !- Design Level {W}
    General;                 !- End-Use Subcategory

  Exterior:FuelEquipment,
    Fuel equipment 2,        !- Name
    NaturalGas,              !- Fuel Use Type
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
    1270.8,                  !- Design Level {W}
    General;                 !- End-Use Subcategory

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

